Preventative Maintenance ID,Preventative Maintenance Number,Preventative Maintenance Description,Preventative Maintenance Instruction,Preventative Maintenance Safety Note,Frequency Type ID,Frequency,Frequency Type Or ID,Frequency Or,Is Hierarchy,Is Triggered,Is Fixed,Is Standard,Lead Time Days,Asset Type ID,Manufacturer ID,Model Number ID,Priority ID,Estimated Duration Hours,Job Type ID,Department ID,Customer Contact ID,Supplier Contact ID,Is Inspection,Is Inspection Enforce Order On,Is Inspection By Asset Type,User Defined Text Box,Component Code ID,Estimated Labour Cost,Estimated Material Cost,Estimated Other Cost,Is Active,Created By Contact ID,Created Date Time,Modified By Contact ID,Modified Date Time,Default Inspection Asset ID,Is Group Inspection,Parent Preventative Maintenance ID,Inspection Height,Inspection Width,Inspection XLocation,Inspection YLocation,Is Use Asset Contractor,Minute Difference,Is Master PM,Master PMID,Work Order Format Name,Contractor Quote Amount,In Active To,Days To Complete,Activation Type,Is Audit,Is Include Children Of Inspection Asset Only
512,623,"LLF 6 month, unit-76",,use ppe and follow all safety instructions,4,6.0000000,,0.0000000,,,,,30,,,,3,0.5000000,8,21,,,,,,,,2.7399999,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:54:06 PM,,,0,,,,,,570,,0,Standard,0.0000000,,10,every,,
513,624,Wet Leg Fill 12 month unit-76,,USE PPE,4,12.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,8.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:12:29 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
514,625,Calibration unit-77,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,10.1700000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:31:50 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
515,626,Ex Visual unit-77,,use ppe,4,6.0000000,,0.0000000,,,,,0,,,,3,0.5000000,5,21,,,,,,,,2.8970000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,26/08/2023 2:52:28 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
516,627,Ex Detail unit-77,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.7500000,5,21,,,,,,,,2.9764999,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:43:51 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
517,628,Greasing unit-76,,,4,6.0000000,,0.0000000,,,,,10,,,,3,3.0000000,5,21,,,,,,,,45.3600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,10/07/2023 3:55:00 PM,,,0,,,,,,570,,0,Standard,0.0000000,,0,every,,
518,629,Actuator Inspection and Greasing 12 month unit-76,,use ppe,4,12.0000000,,0.0000000,,,,,10,,,,3,1.0000000,5,21,,,,,,,,4.0300000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:23:16 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
519,619,Ex Detail 36 month unit-75,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.7500000,5,21,,,,,,,,2.9764999,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:43:20 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
520,630,Over Haul / Replace unit-77,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,3.1080000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:02:45 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
521,632,LLF unit-77,,Use ppe and follow all safety instructions,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,1/07/2023 4:01:47 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
522,633,Wet Leg Fill unit-77,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,8.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:12:55 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
523,634,Calibrationn unit-77,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,12.0100000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:36:43 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
524,635,SIL test unit-77,,use ppe,4,24.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,21,,,,,,,,15.1200000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:08:54 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
525,636,Ex Visual unit-77,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,1/08/2023 6:27:42 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
526,637,Ex Detail unit-77,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.7500000,5,21,,,,,,,,3.0685000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:44:36 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
527,638,Greasing unit-77,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,10/07/2023 3:59:04 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
528,639,Actuator Inspection and Greasing 12 month unit-77,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,21,,,,,,,,6.0050000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:24:16 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
529,640,Over Haul / Replace unit-77,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,2.3449999,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:03:27 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
530,641,LLF unit 78,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,1/07/2023 4:05:15 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
531,631,CBM unit-77,,use ppe,4,6.0000000,,0.0000000,,,,,30,,,,3,1.5000000,5,21,,,,,,,,7.5600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:38:39 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
532,618,Ex Visual  6 month unit-75,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,17/07/2023 1:52:00 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
533,617,Function test 36 month unit-75,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,10.1700000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:51:06 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
534,616,Calibration 12 month unit-75,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,10.1700000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:31:13 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
535,593,CBM 6 month (limit switches) unit-73,,use ppe,4,6.0000000,,0.0000000,,,,,20,,,,3,1.5000000,5,21,,,,,,,,5.5850000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:37:21 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
536,594,"LLF 6 month ( field gauges), unit-73",,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,18/06/2023 11:08:43 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
537,595,Wet Leg Fill 12 month (field transmitters) unit-73,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,10.1700000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:11:47 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
538,596,Calibration 12 month ( field elements) unit-73,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,8.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,19/10/2023 8:33:02 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
539,597,Function test 36 month vibration speed elements) unit-73,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,8.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:51:54 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
540,598,SIL test 24 month unit-73,,use ppe,4,24.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,21,,,,,,,,15.2549999,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:06:40 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
541,599,Ex Visual 6 month unit-73,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,18/06/2023 11:30:34 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
542,600,Ex Detail 36 month unit-73,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.7500000,5,21,,,,,,,,2.9764999,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:42:11 PM,,,0,,,,,,180,,0,Standard,0.0000000,,30,every,,
543,601,Greasing 6 month unit-73,,use ppe and follow all safety rules,4,6.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,21,,,,,,,,11.1700000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,10/07/2023 3:34:52 PM,,,0,,,,,,570,,0,Standard,0.0000000,,10,every,,
544,602,Actuator Inspection and Greasing   12 month unit-73,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,21,,,,,,,,6.0050000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:21:27 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
545,603,Over Haul / Replace  36 month unit-73,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,1.5550000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:56:21 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
546,604,CBM 6 month unit-74,,use ppe ,4,6.0000000,,0.0000000,,,,,30,,,,3,1.5000000,5,21,,,,,,,,7.5600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:37:29 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
547,605,"LLF 6 month, unit-74",,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,1/07/2023 3:38:50 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
548,606,Calibration 12 month unit-74,,USE PPE,4,12.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,8.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:30:36 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
549,607,Function test 36 month unit-74,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,8.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:50:48 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
550,608,SIL test 24 month unit-74,,use ppe,4,24.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,21,,,,,,,,18.0150000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:07:09 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
551,609,Ex Visual  6 month unit-74,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,17/07/2023 1:29:36 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
552,610,Ex Detail 36 month unit-74,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.7500000,5,21,,,,,,,,2.9764999,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:42:46 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
553,611,Greasing 6 month unit-74,,use PPE and follow all safety rules,4,6.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,21,,,,,,,,22.3400000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,10/07/2023 4:06:58 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
554,612,Actuator Inspection and 	Greasing  12 month unit-74,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,21,,,,,,,,4.9500000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:20:39 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
555,613,Over Haul / Replace  36 month unit-74,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,1.9230000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:56:59 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
556,614,CBM 6 month unit-75,,use ppe,4,6.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,3.5190000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:38:00 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
557,615,LLF 6 month unit-75,,use ppe,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,1/07/2023 3:43:20 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
558,642,Wet Leg Fill unit-78,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,1.5000000,5,21,,,,,,,,4.6650000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,19/10/2023 8:33:40 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
559,643,Calibration unit-78,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,8.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:32:39 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
560,644,SIL test unit-78,,Use PPE,4,24.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,21,,,,,,,,15.1200000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:09:48 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
561,645,Ex Visual  unit-78,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,1/08/2023 7:11:22 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
562,673,Ex Visual of the equipment Which are located in Unit-83,1. PPE should be used;2. Temporary PTW should be issued.,Safety requirements should be prepared as per shown in the temporary PTW.,4,6.0000000,,0.0000000,,,,,10,,,,3,0.1000000,5,17,,,,,,,,2.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,803,24/10/2023 4:55:16 PM,,,0,,,,,,510,,0,Standard,0.0000000,,10,every,,
563,674,Ex Detail unit-83,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,16/06/2023 10:44:51 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
564,675,Greasing,PTW should be obtained,Use proper PPE,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,10.1700000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1687,13/06/2023 11:10:53 AM,,,0,,,,,,510,,0,Standard,0.0000000,,7,every,,
565,676,Actuator Inspection & Greasing  unit-83,PTW should be achieved,Use proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,1.0000000,5,17,,,,,,,,10.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1460,8/08/2023 4:33:08 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
566,677,Over Haul / Replace unit-83,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,16/06/2023 10:45:33 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
567,678,CBM unit-84,,use ppe,4,6.0000000,,0.0000000,,,,,30,,,,3,1.5000000,5,21,,,,,,,,7.5600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:39:35 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
568,679,LLF unit 84,,use ppe,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,26/08/2023 2:49:14 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
569,680,Calibration unit-84,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,12.0100000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:34:45 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
570,681,Function test unit-84,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,12.0100000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:53:25 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
571,682,SIL test unit-84,,use ppe,4,24.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,21,,,,,,,,15.1200000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:10:46 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
572,683,Ex Visual unit-84,,use ppe,4,6.0000000,,0.0000000,,,,,10,,,,3,0.3000000,5,21,,,,,,,,1.3279999,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 4:51:47 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
573,684,Ex Detail unit-84,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.7500000,5,21,,,,,,,,3.0685000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:47:37 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
574,685,Greasing unit-84,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,10/07/2023 3:44:06 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
575,686,Actuator Inspection and Greasing 12 month unit-84,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,21,,,,,,,,4.0300000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,24/10/2023 4:28:06 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
576,687,Over Haul / Replace unit-84,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,2.7399999,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:04:11 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
577,688,CBM unit-87,,use ppe,4,6.0000000,,0.0000000,,,,,30,,,,3,1.5000000,5,21,,,,,,,,6.5050000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:40:03 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
578,689,LLF unit-87,,use ppe,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,26/08/2023 3:19:22 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
579,690,Calibration unit-87,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,12.0100000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:35:50 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
580,691,Function test no asset,,,4,36.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,21,,,,,,,,6.2200000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 4:46:42 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
581,692,SIL test 24 month no asset,,use ppe,4,24.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,10.1700000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:06:14 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
582,693,Ex Visual  unit-87,,use ppe,4,6.0000000,,0.0000000,,,,,10,,,,3,0.5000000,5,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,26/08/2023 3:31:01 PM,,,0,,,,,,540,,0,Standard,0.0000000,,20,every,,
583,694,Ex Detail unit-87,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,2.8970000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:48:26 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
584,695,Greasing unit-87,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,10/07/2023 3:26:04 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
585,672,SIL test  unit-83,,,4,24.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:42:47 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
586,592,"Over Haul / Replace 36 month (vibration, speed elements) unit-72",,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,3.1080000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:01:10 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
587,671,Function test unit-83,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:45:50 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
588,669,Wet Leg Fill unit-83,PTW should be achieveddo not perform the job without warning production team,Use proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,6.0000000,5,17,,,,,,,,46.2200000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1460,19/09/2023 10:27:10 AM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
589,646,Ex Detail unit-78,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,1.5550000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:44:51 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
590,647,Greasing unit-78,,use ppe and follow all safety rules ,4,6.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,21,,,,,,,,22.3400000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,10/07/2023 3:47:24 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
591,648,Actuator Inspection and Greasing 12 month unit-78,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,21,,,,,,,,6.0050000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,19/10/2023 8:35:31 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
592,649,Over Haul / Replace  unit-78,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,2.1070000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:58:09 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
593,650,CBM unit-81,,use ppe,4,6.0000000,,0.0000000,,,,,30,,,,3,1.5000000,5,21,,,,,,,,8.4800000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:39:02 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
594,651,LLF unit 81,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,1/07/2023 4:10:28 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
595,652,Calibration unit-81,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,10.1700000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:33:27 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
596,653,SIL test unit 81,,use ppe,4,24.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,21,,,,,,,,15.1200000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:08:01 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
597,654,Ex Visual  unit-81,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,1/08/2023 9:00:06 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
598,655,Ex Detail unit-81,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,1.9230000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:46:09 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
599,656,Greasing unit-81,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,10/07/2023 3:30:29 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
600,657,Actuator Inspection and Greasing 12 month unit-81,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,21,,,,,,,,7.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:25:47 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
601,658,Over Haul / Replace  unit-81,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,2.7399999,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:58:48 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
602,659,CBM unit-82,,use ppe,4,6.0000000,,0.0000000,,,,,30,,,,3,1.5000000,5,21,,,,,,,,7.5600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:39:28 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
603,660,LLF unit 82,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,1/07/2023 4:10:47 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
604,661,Calibration unit-82,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,8.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:34:02 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
605,662,Ex Visual  unit-82,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,1/08/2023 9:15:06 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
606,663,Ex Detail unit-82,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,2.4750000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:46:33 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
607,664,Greasing unit-82,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,10/07/2023 3:40:56 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
608,665,Actuator Inspection and Greasing 12 month unit-82 ,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,21,,,,,,,,4.0300000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:27:03 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
609,666,Over Haul / Replace  unit-82,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,2.7399999,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:59:36 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
610,667,CBM unit-83,PTW should be achieved,Use proper PPE,4,6.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,17,,,,,,,,17.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,803,13/09/2023 11:35:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
611,668,LLF unit-83,PTW should be achieved,Use proper PPE,4,6.0000000,,0.0000000,,,,,5,,,,3,0.2000000,8,17,,,,,,,,4.2650000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1460,1/08/2023 3:29:59 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
612,670,Calibration of the equipment Which is located in Unit-83,PTW should be achieved,Use proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,110.9799999,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,803,30/10/2023 12:23:45 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
613,696,Actuator Inspection and Greasing 12 month unit-87,,Use PPM ,4,12.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,21,,,,,,,,4.0300000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:29:05 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
614,591,Actuator Inspection and Greasing 12 month (valves) unit-72,,Use PPM ,4,12.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,21,,,,,,,,4.0300000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:22:25 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
615,589,Ex Detail 36 month (field transmitters and solenoids) unit-72,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,2.1070000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:40:37 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
616,513,Ex Visual unit-30,,,4,6.0000000,,0.0000000,,,,,5,,,,3,0.5000000,5,11,,,,,,,,3.5300000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,689,18/07/2023 12:03:33 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,at,,
617,514,"Condition Based Monitoring (Included EX visual, Ex Detail, CBM)",,,4,12.0000000,,0.0000000,,,,,10,,,,3,1.0000000,5,11,,,,,,,,7.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,689,31/07/2023 8:44:18 AM,,,0,,,,,,570,,0,Standard,0.0000000,,1,every,,
618,515,Actuator inspection & Greasing unit-30,,,4,12.0000000,,0.0000000,,,,,20,,,,3,5.0000000,5,11,,,,,,,,63.5900000,7.1811000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:35:41 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
620,517,Over Haul / Replace  unit-30,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,11,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:35:52 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
621,518,CBM unit-35,,,4,6.0000000,,0.0000000,,,,,20,,,,3,0.5000000,5,11,,,,,,,,3.5300000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,689,31/07/2023 8:46:14 AM,,,0,,,,,,540,,0,Standard,0.0000000,,1,every,,
622,519,LLF unit-35,,,4,6.0000000,,0.0000000,,,,,20,,,,3,0.5000000,8,11,,,,,,,,3.5300000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,689,31/07/2023 8:36:21 AM,,,0,,,,,,540,,0,Standard,0.0000000,,1,every,,
623,520,Wet Leg Fill unit-35,,,4,12.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,11,,,,,,,,24.0200000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:36:30 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
624,521,Calibration  unit-35,,,4,12.0000000,,0.0000000,,,,,3,,,,3,1.0000000,5,11,,,,,,,,12.0100000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:36:40 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
625,522,Function test unit-35,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,11,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:36:48 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
626,512,SIL test unit-30,,,4,24.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,11,,,,,,,,14.1200000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:36:58 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
627,523,SIL test unit-35,,,4,24.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,11,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:37:07 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
628,525,Ex Detail unit-35,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,11,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:37:16 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
630,527,Actuator Inspection & Greasing  unit-35,,,4,12.0000000,,0.0000000,,,,,10,,,,3,3.0000000,5,11,,,,,,,,36.0300000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:37:29 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
631,528,Over Haul / Replace  unit-35,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,11,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:37:38 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
632,529,CBM unit-40,,,4,6.0000000,,0.0000000,,,,,20,,,,3,0.5000000,5,11,,,,,,,,3.5300000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,689,31/07/2023 8:46:54 AM,,,0,,,,,,0,,0,Standard,0.0000000,,1,every,,
633,530,LLF unit-40,,,4,6.0000000,,0.0000000,,,,,3,,,,3,0.5000000,8,11,,,,,,,,1.7325000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,689,31/07/2023 9:18:58 AM,,,0,,,,,,540,,0,Standard,0.0000000,,1,every,,
634,531,Wet Leg Fill  unit-40,,,4,12.0000000,,0.0000000,,,,,3,,,,3,2.0000000,5,11,,,,,,,,12.0100000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:38:14 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
635,532,Calibration  unit-40,,,4,12.0000000,,0.0000000,,,,,3,,,,3,1.0000000,5,11,,,,,,,,7.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:38:22 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
636,533,Function test  unit-40,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,11,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:38:30 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
637,534,SIL test   unit-40,,,4,24.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,11,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:38:38 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
638,524,Ex Visual  unit-35,,,4,6.0000000,,0.0000000,,,,,10,,,,3,0.5000000,5,11,,,,,,,,3.5300000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,689,31/07/2023 8:45:26 AM,,,0,,,,,,540,,0,Standard,0.0000000,,1,every,,
639,511,Function test  unit-30,,,4,36.0000000,,0.0000000,,,,,10,,,,3,1.0000000,5,11,,,,,,,,7.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:39:27 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
640,510,Calibration   unit-30,,,4,12.0000000,,0.0000000,,,,,10,,,,3,1.0000000,5,11,,,,,,,,7.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,689,31/07/2023 8:42:34 AM,,,0,,,,,,540,,0,Standard,0.0000000,,1,every,,
641,509,Wet Leg Fill  unit-30,,,4,12.0000000,,0.0000000,,,,,3,,,,3,1.0000000,5,11,,,,,,,,7.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,689,31/07/2023 8:41:43 AM,,,0,,,,,,540,,0,Standard,0.0000000,,1,every,,
642,482,LLF,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1461,12/06/2023 10:24:30 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
643,483,Wet Leg Fill,,,4,12.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1480,2/06/2023 2:02:13 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
644,484,Calibration,,,4,12.0000000,,0.0000000,,,,,0,,,,3,500.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1461,4/07/2023 11:30:52 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
645,485,Function test,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1,2/11/2022 5:46:27 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
646,486,SIL test,,,4,24.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1452,9/02/2023 12:23:18 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
647,487,Ex Visual ,,,4,6.0000000,,0.0000000,,,,,0,,,,3,1000.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1990,17/07/2023 3:26:22 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
648,488,Ex Detail,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1461,8/08/2023 5:21:24 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
649,491,Greasing,,,4,6.0000000,,0.0000000,,,,,0,,,,3,250.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1990,17/07/2023 3:27:23 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
650,492,Actuator Inspection,,,4,6.0000000,,0.0000000,,,,,0,,,,3,1.0000000,5,14,,,,,,,,6.0050000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1461,19/10/2023 4:43:50 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
651,495,Over Haul / Replace ,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1,2/11/2022 5:46:27 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
652,496,CBM Inspections,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.6000000,5,14,,,,,,,,3.6029999,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1461,15/08/2023 3:22:39 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
653,497,LLF,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1461,3/07/2023 9:18:07 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
654,498,Wet Leg Fill,,,4,12.0000000,,0.0000000,,,,,0,,,,3,30.0000000,5,14,,,,,,,,24.0200000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1461,17/10/2023 4:04:34 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
655,499,Calibration,,,4,12.0000000,,0.0000000,,,,,0,,,,3,500.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1461,4/07/2023 11:31:01 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
656,500,Function test,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1,2/11/2022 5:46:27 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
657,501,SIL test,,,4,24.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1452,9/02/2023 12:23:24 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
658,502,Ex Visual ,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1461,3/07/2023 9:18:44 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
659,503,Ex Detail,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1,2/11/2022 5:46:27 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
660,504,Greasing,,,4,6.0000000,,0.0000000,,,,,0,,,,3,300.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1990,17/07/2023 3:29:47 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
661,505,Actuator Inspection,,,4,12.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,14,,,,,,,,12.0100000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1461,26/10/2023 2:40:54 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
662,506,Over Haul / Replace ,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1,2/11/2022 5:46:27 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
663,507,CBM    unit-30,,,4,6.0000000,,0.0000000,,,,,20,,,,3,2.0000000,5,11,,,,,,,,14.1200000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,689,18/07/2023 12:03:56 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,at,,
664,508,LLF  unit-30,,,4,6.0000000,,0.0000000,,,,,20,,,,3,5.0000000,8,11,,,,,,,,3.5300000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,689,22/08/2023 10:32:50 AM,,,0,,,,,,540,,0,Standard,0.0000000,,1,every,,
665,535,Ex Visual   unit-40,,,4,6.0000000,,0.0000000,,,,,5,,,,3,0.5000000,5,11,,,,,,,,3.5300000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,689,31/07/2023 8:40:05 AM,,,0,,,,,,540,,0,Standard,0.0000000,,1,every,,
666,536,Ex Detail   unit-40,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,11,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:40:47 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
668,538,Actuator Inspection & Greasing  unit-40,,,4,12.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,11,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:40:56 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
669,566,SIL test  unit-60,,,4,24.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:45:18 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
670,567,Ex Visual of the equipment which are located in Unit 60,1. PPE should be used;2. Temporary PTW should be issued.,Safety requirements should be prepared as per shown in the temporary PTW.,4,6.0000000,,0.0000000,,,,,10,,,,3,0.1000000,5,17,,,,,,,,4.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,803,24/10/2023 4:55:03 PM,,,0,,,,,,510,,0,Standard,0.0000000,,10,every,,
671,568,Ex Detail unit-60,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,16/06/2023 10:42:40 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
672,569,Greasing,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1687,13/06/2023 11:08:33 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
673,570,Actuator Inspection & Greasing unit-60,PTW should be achieved,Use proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,1.0000000,5,17,,,,,,,,15.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,803,18/07/2023 3:47:03 PM,,,0,,,,,,510,,0,Standard,0.0000000,,10,every,,
674,571,Over Haul / Replace unit-60,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,16/06/2023 10:43:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
675,572,CBM (Condition based monitoring for SV valves 6 month) unit-71,,Use PM,4,6.0000000,,0.0000000,,,,,30,,,,3,1.5000000,5,21,,,,,,,,6.6400000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:36:54 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
676,573,LLF 6 month (for Field gauges) unit-71,,use PPE and follow all safety instructions,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,17/06/2023 5:23:59 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
677,574,"Field instruments Calibration 12 month, unit-71",,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,9.9000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,25/09/2023 11:03:05 AM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
678,575,Function test 36 month unit-71,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,8.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:50:15 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
679,576,SIL test 24 month (Level transmitter) unit-71,,use ppe,4,24.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,21,,,,,,,,15.1200000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:05:28 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
680,577,Ex Visual 6 month (for field instruments) unit-71,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,11/07/2023 2:19:42 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
681,578,Ex Detail 36 month unit-71,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,1.9230000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:41:15 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
682,579,Greasing 6 month (control valves) unit-71,,use PPE ,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,10/07/2023 3:21:23 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
683,580,Actuator Inspection and Greasing  (control valves) unit-71 12 month ,,USE PPE,4,12.0000000,,0.0000000,,,,,10,,,,3,1.0000000,5,21,,,,,,,,5.0850000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,18/09/2023 1:40:57 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
684,581,Over Haul / Replace 36 month unit-71,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,2.3449999,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:01:57 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
685,582,CBM Condition based monitoring 6 month unit-72,,use ppe,4,6.0000000,,0.0000000,,,,,30,,,,3,1.5000000,5,21,,,,,,,,7.5600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:38:17 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
686,583,LLF 6 month (valve and PG) unit-72,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,1/07/2023 3:14:20 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
687,584,Wet Leg Fill 12 month ( filed instruments) unit-72,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,1.5000000,5,21,,,,,,,,7.5600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:11:28 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
688,585,Calibration 12 month (field instruments) unit-72,,use ppe,4,12.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,8.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:30:13 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
689,586,Function test 36 month (key phasers) unit-72,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,21,,,,,,,,12.0100000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 5:49:49 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
690,587,SIL test 24 month (filed instruments and valves) unit-72,,use ppe,4,24.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,21,,,,,,,,15.2549999,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:04:28 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
691,588,"Ex Visual 6 month (field instruments and solenoids), unit-72",,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,15/07/2023 4:10:05 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
692,565,Function test unit-60,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:43:16 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
693,590,Greasing 6 month (valves) unit-72,,use ppe,4,6.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,21,,,,,,,,9.1150000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,10/07/2023 3:11:17 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
694,564,Calibration of the equipment which is located in Unit-60,PTW should be achieved,Us proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,120.2400000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,803,30/10/2023 12:18:53 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
695,562,LLF unit-60,PTW  should be achieved,Use proper PPE,4,6.0000000,,0.0000000,,,,,5,,,,3,0.5000000,8,17,,,,,,,,10.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1460,1/08/2023 3:32:01 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
696,539,Over Haul / Replace  unit-40,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,11,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:41:05 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
697,540,CBM of the instruments which is located Unit 45. no asset,PPE should be used. A temporary PTW should be issued.,,4,6.0000000,,0.0000000,,,,,9,,,,3,9.0000000,5,17,,,,,,,,120.0000000,0.0000000,50.0000000,,1,2/11/2022 5:46:27 AM,803,24/10/2023 4:50:49 PM,,,0,,,,,,540,,0,Standard,0.0000000,,9,every,,
698,541,LLF unit-45,PTW should be Achieved,Use proper PPE,4,6.0000000,,0.0000000,,,,,5,,,,3,0.5000000,8,17,,,,,,,,5.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1460,1/08/2023 3:33:50 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
699,542,Wet Leg Fill  unit-45,PTW should be achieveddo not perform the job without warning production team,Use proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,4.0000000,5,17,,,,,,,,34.1200000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1460,3/10/2023 1:41:21 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
700,543,Calibration of the equipment Which is located in Unit-45,PTW should be achieved,Use proper PPE,4,12.0000000,,0.0000000,,,,,10,,,,3,3.0000000,5,17,,,,,,,,179.9700000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1460,3/10/2023 1:58:51 PM,,,0,,,,,,510,,0,Standard,0.0000000,,10,every,,
701,544,Function test  unit-45,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:44:15 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
702,545,SIL test unit-45,,,4,24.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1964,16/06/2023 10:44:41 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
703,546,Ex Visual of the equipment Which are located in Unit-45,1. PPE should be used.2. Temporary PTW should be issued. ,Safety requirements should be prepared as per shown in the temporary PTW.,4,6.0000000,,0.0000000,,,,,10,,,,3,0.1000000,5,17,,,,,,,,2.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1460,11/07/2023 3:02:46 PM,,,0,,,,,,510,,0,Standard,0.0000000,,10,every,,
704,547,Ex Detail unit-45,PTW should be achieved,Use proper PPE,4,36.0000000,,0.0000000,,,,,0,,,,3,3.0000000,5,17,,,,,,,,37.0600000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1460,3/10/2023 1:46:18 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
705,548,Greasing,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1460,13/06/2023 11:04:21 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
706,549,Actuator Inspection & Greasing unit-45,PTW should be achieved,Use proper PPE,4,12.0000000,,0.0000000,,,,,10,,,,3,1.0000000,5,17,,,,,,,,10.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1457,4/08/2023 2:51:15 PM,,,0,,,,,,510,,0,Standard,0.0000000,,15,every,,
707,550,Over Haul / Replace unit-45,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,16/06/2023 10:42:53 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
708,551,CBM unit-50,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.3000000,5,17,,,,,,,,5.0320000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1460,16/10/2023 5:20:52 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
709,552,LLF unit-50,PTW should be achieved,Use proper PPE,4,6.0000000,,0.0000000,,,,,0,,,,3,0.5000000,8,17,,,,,,,,5.7775000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1460,8/08/2023 4:35:14 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
710,553,Wet Leg Fill unit-50,PTW should be achieveddo not perform the job without warning production team,Use proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,4.0000000,5,17,,,,,,,,60.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1460,3/10/2023 1:41:12 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
711,554,Calibration of the equipment Which is located in Unit-50,PTW should be achieved,Use proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,184.1200000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1460,24/10/2023 5:25:33 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
712,555,Function test unit-50,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,16/06/2023 10:44:25 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
713,556,SIL test unit-50,,,4,24.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,16/06/2023 10:43:11 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
714,557,Ex Visual of the equipment which are located in Unit 50,1. PPE should be used.2. Temporary PTW should be issued.,,4,6.0000000,,0.0000000,,,,,10,,,,3,0.2000000,5,17,,,,,,,,3.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1460,8/08/2023 4:32:32 PM,,,0,,,,,,510,,0,Standard,0.0000000,,10,every,,
715,558,Ex Detail unit-50,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,16/06/2023 10:32:58 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
716,559,Greasing,,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1460,13/06/2023 11:04:13 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
717,560,Actuator Inspection & Greasing unit-50,PTW should be achieved,Use proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,1.0000000,5,17,,,,,,,,20.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,803,18/07/2023 2:46:50 PM,,,0,,,,,,510,,0,Standard,0.0000000,,15,every,,
718,561,Over Haul / Replace unit-50,,,4,36.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,17,,,,,,,,0.0000000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,16/06/2023 10:33:19 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
719,563,Wet Leg Fill unit-60,PTW should be achieveddo not perform the job without warning production team,Use Proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,4.0000000,5,17,,,,,,,,20.3400000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1460,3/10/2023 1:41:06 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
720,697,Over Haul / Replace  Unit-87,,use ppe,4,36.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,21,,,,,,,,2.1070000,0.0000000,0.0000000,,1,2/11/2022 5:46:27 AM,1186,8/10/2023 6:00:34 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
