Preventative Maintenance ID,Preventative Maintenance Number,Preventative Maintenance Description,Preventative Maintenance Instruction,Preventative Maintenance Safety Note,Frequency Type ID,Frequency,Frequency Type Or ID,Frequency Or,Is Hierarchy,Is Triggered,Is Fixed,Is Standard,Lead Time Days,Asset Type ID,Manufacturer ID,Model Number ID,Priority ID,Estimated Duration Hours,Job Type ID,Department ID,Customer Contact ID,Supplier Contact ID,Is Inspection,Is Inspection Enforce Order On,Is Inspection By Asset Type,User Defined Text Box,Component Code ID,Estimated Labour Cost,Estimated Material Cost,Estimated Other Cost,Is Active,Created By Contact ID,Created Date Time,Modified By Contact ID,Modified Date Time,Default Inspection Asset ID,Is Group Inspection,Parent Preventative Maintenance ID,Inspection Height,Inspection Width,Inspection XLocation,Inspection YLocation,Is Use Asset Contractor,Minute Difference,Is Master PM,Master PMID,Work Order Format Name,Contractor Quote Amount,In Active To,Days To Complete,Activation Type,Is Audit,Is Include Children Of Inspection Asset Only
722,699,Clean PRESSURE LEAF FILTER. (This is actually CM work),Make sure there is no play in the vibrator nuts. Play will cause bad vibrationand quick wear in the vibrator blocks and the spacer rings.The vibrator nuts must be very tight (500 Nm).,"Make sure that the crane, chain blocks and slings are correctly ratedCautionDo not back flow or backwash a filter element.The filter wire will bulge out and tear away from the frame.",4,1.0000000,,0.0000000,,,,,4,,,,3,24.0000000,5,10,,,,,,This is actually CM job type not PM.,,619.3900000,7736.1775000,0.0000000,,689,4/11/2022 5:09:48 PM,689,3/11/2023 10:00:43 AM,,,0,,,,,,570,,0,Standard,0.0000000,,3,every,,
728,708,PPE distribution for Maintenance 1 yearly (Product Work-Up),,PPE,4,12.0000000,,0.0000000,,,,,30,,,,3,0.5000000,12,90,,,,,,,,27.5000000,174.1299999,0.0000000,,1460,17/11/2022 8:38:27 AM,1460,24/10/2023 11:05:25 AM,,,0,,,,,,600,,0,Standard,0.0000000,,30,every,,
732,712,Monthly LLF for cranes,,,4,1.0000000,,0.0000000,,,,,3,,,,3,3.0000000,8,34,,,,,,,,201.1800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,30/01/2023 9:04:58 AM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
733,849,OVERHAUL AND INSPECTION,OIL CHANGE AS PER LUBRICANT LISTPERFORM MECHANICAL INSPECTION AS REQUIRED AS PER OEMOPEN AND INSPECT GEARBOX - TOOTH AND BEARING INSPECTION;  REPLACE GEARS IF REQUIRED;COUPLING INSPECTION AND ALIGNMENT,,9,5.0000000,,0.0000000,,,,,3,,,,3,8.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,29/09/2023 9:53:47 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
734,850,PERFORM LLF INSPECTION,"CHECK OIL LEVELS, TEMPERATURE, VIBRATION, NOISE,  LOOSE BOLTS, FOUNDATIONS",,4,1.0000000,,0.0000000,,,,,3,,,,3,3.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:49:43 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
735,851,PERFORM LLF INSPECTION,"CHECK OIL LEVELS, TEMPERATURE, VIBRATION, NOISE,  LOOSE BOLTS, FOUNDATIONS",,4,1.0000000,,0.0000000,,,,,3,,,,3,1.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:53:44 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
736,852,PERFORM THERMOGRAPHY ANALYSIS,"PERFORM SCAN ON MOTOR, GEARBOX, DRIVE WHEELS AND STRUCTURE",,4,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,5,34,,,,,,,,84.7200000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:18:31 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
737,853,PERFORM THERMOGRAPHY ANALYSIS,"PERFORM SCAN ON MOTOR, GEARBOX, DRIVE WHEELS AND STRUCTURE",,4,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,5,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:18:39 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
738,854,PERFORM VIBRATION ANALYSIS,GEARBOX AND BEARING FAULT FREQUENCIES SHOULD BE EVALUATED FOR CHANGES IN LEVELS AND FREQUENCY SPECTRUMDATE OF LAST OVERHAUL OF GEARBOX SHOULD BE ESTABLISHED TO EVALUATE TREND,,4,1.0000000,,0.0000000,,,,,3,,,,3,3.0000000,8,34,,,,,,,,150.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:47:04 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
739,855,PERFORM VIBRATION ANALYSIS,GEARBOX AND BEARING FAULT FREQUENCIES SHOULD BE EVALUATED FOR CHANGES IN LEVELS AND FREQUENCY SPECTRUMDATE OF LAST OVERHAUL OF GEARBOX SHOULD BE ESTABLISHED TO EVALUATE TREND,,4,1.0000000,,0.0000000,,,,,3,,,,3,1.0000000,8,34,,,,,,,,50.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:49:00 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
740,856,CHANGE OIL IN GEARBOX AS PER LUBRICATION SCHEDULE,,,9,1.0000000,,0.0000000,,,,,3,,,,3,6.0000000,5,9,,,,,,,,166.2000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,15/06/2023 9:34:34 AM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
741,857,CHANGE OIL IN GEARBOX AS PER LUBRICATION SCHEDULCOMMENT: ,,use ppe,9,1.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,23,,,,,,,,13.4300000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1186,9/10/2023 3:21:02 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
742,858,PERFORM MECHANICAL INSPECTION ,,,9,3.0000000,,0.0000000,,,,,3,,,,3,6.0000000,5,9,,,,,,,,163.9200000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,19/05/2023 8:43:16 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
743,859,PERFORM MECHANICAL INSPECTION ,PERFORM MECHANICAL INSPECTION AS REQUIRED AS PER OEMOPEN AND INSPECT GEARBOX - TOOTH AND BEARING INSPECTION;  REPLACE GEARS IF REQUIRED;COUPLING INSPECTION AND ALIGNMENT,USE PPE,9,3.0000000,,0.0000000,,,,,30,,,,3,4.0000000,5,23,,,,,,,,28.2400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,11/10/2023 9:34:45 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
744,860,PERFORM OVERHAUL ON  GEARBOX,,,9,5.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,30/05/2023 2:55:45 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
745,861,PERFORM OVERHAUL ON  GEARBOX,EVALUATE VIBRATION MONITORING SIGNATURE OIL CHANGE ON GEARBOXCHECK GEARBOX HOLDING DOWN BOLTS TORQUE AS PER OEM,,9,5.0000000,,0.0000000,,,,,3,,,,3,16.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,29/09/2023 9:55:15 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
746,862,LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,3,,,,3,3.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:50:02 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
747,863,PERFORM CONDITION MONITORING ON STANDBY PUMPS,,Use proper PPE,4,1.0000000,,0.0000000,,,,,3,,,,3,3.0000000,5,23,,,,,,,,14.1200000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1186,17/06/2023 11:50:08 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
748,864,PERFORM VIBRATION ANALYSIS,,,4,1.0000000,,0.0000000,,,,,3,,,,3,16.0000000,8,34,,,,,,,,10.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:45:56 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
749,865,PERFORM STANDBY PUMP TEST RUN,CHECK ALL PARAMETRS OF PUMP  IN NORMAL CONDITION,use ppe and foloow all safety rules,4,3.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,23,,,,,,,,47.1999999,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1186,17/06/2023 11:55:06 AM,,,0,,,,,,570,,0,Standard,0.0000000,,10,every,,
750,866,PERFORM SUCTION STRAINER CLEANING,,use ppe and follow all safety rules,4,3.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,23,,,,,,,,13.2800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,11/10/2023 9:31:37 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
751,867,REPLACEMENT OF LUBRICATION,SEE LUBRICATION SCHEDULE.REPLACE LUBRICATION AT LEAST ONCE A YEAR,USE PPE,9,1.0000000,,0.0000000,,,,,30,,,,3,8.0000000,5,23,,,,,,,,61.6200000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1186,9/10/2023 3:24:33 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
752,868,REPLACEMENT OF BEARING,REPLACE BEARING AFTER 20.000 HOUR OPERATING OF PUMP,USE PPE,3,20000.0000000,,0.0000000,,,,,30,,,,3,8.0000000,5,23,,,,,,,,40.6800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,11/10/2023 9:08:23 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
753,869,PERFORM PUMP OVERHAUL,,,9,5.0000000,,0.0000000,,,,,3,,,,3,8.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,29/09/2023 9:58:05 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
754,870,"LLF INSPECTION OF STRUCTURE, FANS AND SCREENS",SEE LLF INSPECTION LIST FOR THE ACC FANSITEMS TO BE OBSERVED:FAN BLADES; SHROUDS; MOTOR; MOTOR FAN AND ENCLOSURE; GREASE PIPING; LEAKS; NOISE; FINS; STRUCTURE; HUB; BOLTS,,4,1.0000000,,0.0000000,,,,,3,,,,3,34.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:36:46 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
755,871,"LLF INSPECTION OF STRUCTURE, FANS AND SCREENS",SEE LLF INSPECTION LIST FOR THE ACC FANSITEMS TO BE OBSERVED:FAN BLADES; SHROUDS; MOTOR; MOTOR FAN AND ENCLOSURE; GREASE PIPING; LEAKS; NOISE; FINS; STRUCTURE; HUB; BOLTS,,4,1.0000000,,0.0000000,,,,,3,,,,3,83.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:33:42 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
756,848,OVERHAUL AND INSPECTION,OIL CHANGE AS PER LUBRICANT LISTPERFORM MECHANICAL INSPECTION AS REQUIRED AS PER OEMOPEN AND INSPECT GEARBOX - TOOTH AND BEARING INSPECTION;  REPLACE GEARS IF REQUIRED;COUPLING INSPECTION AND ALIGNMENT,,9,5.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 2:56:53 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
757,872,"LLF INSPECTION OF STRUCTURE, FANS AND SCREENS",SEE LLF INSPECTION LIST FOR THE ACC FANSITEMS TO BE OBSERVED:FAN BLADES; SHROUDS; MOTOR; MOTOR FAN AND ENCLOSURE; GREASE PIPING; LEAKS; NOISE; FINS; STRUCTURE; HUB; BOLTS,,4,1.0000000,,0.0000000,,,,,3,,,,3,38.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:35:13 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
758,847,OVERHAUL AND INSPECTION,OPEN AND INSPECT GEARBOX - TOOTH AND BEARING INSPECTION;  REPLACE GEARS IF REQUIRED;COUPLING INSPECTION AND ALIGNMENT,,9,5.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,30/05/2023 3:00:02 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
759,845,OVERHAUL AND INSPECTION,"BASE OVERHAUL DECISION ON PERFORMANCE, MECHANICAL SEAL CONDITION AND VIBRATION MONITORING RESULTS.",,9,2.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 2:56:30 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
760,822,PERFORM A VIBRATION TEST,MONITOR FOR HIGH VIBRATION ,,4,1.0000000,,0.0000000,,,,,3,,,,3,2.0000000,8,34,,,,,,,,50.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:48:34 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
761,823,PERFORM A VIBRATION TEST,MONITOR FOR HIGH VIBRATION ,,4,1.0000000,,0.0000000,,,,,3,,,,3,4.0000000,8,34,,,,,,,,40.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:46:51 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
762,824,PERFORM A VIBRATION TEST,MONITOR FOR HIGH VIBRATION ,,4,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,8,34,,,,,,,,30.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:46:24 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
763,825,PERFORM A VIBRATION TEST,MONITOR FOR HIGH VIBRATION ,,4,1.0000000,,0.0000000,,,,,3,,,,3,59.0000000,8,34,,,,,,,,9.9000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:45:23 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
764,826,PERFORM A THERMOGRAPHY SCAN,,,4,1.0000000,,0.0000000,,,,,3,,,,3,6.0000000,8,34,,,,,,,,42.3600000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:18:48 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
765,827,PERFORM A THERMOGRAPHY SCAN,,,4,1.0000000,,0.0000000,,,,,3,,,,3,12.0000000,8,34,,,,,,,,42.3600000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:18:24 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
766,828,PERFORM A THERMOGRAPHY SCAN,,,4,1.0000000,,0.0000000,,,,,3,,,,3,24.0000000,8,34,,,,,,,,42.3600000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:17:39 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
767,829,PERFORM A THERMOGRAPHY SCAN,,,4,1.0000000,,0.0000000,,,,,3,,,,3,3.0000000,8,34,,,,,,,,35.3000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:19:00 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
768,830,"LLF CHECK - CHECK FOR LEAKS, ABNORMAL CONDITIONS","CHECK FOR OIL LEAKS, HIGH OR ABNORMAL NOISE; HIGH TEMPERATURES ETCCHECK SEAL POT PRESSURES AND LEVELS AND FILL ACCORDINGLY",,4,1.0000000,,0.0000000,,,,,3,,,,3,2.0000000,8,34,,,,,,,,42.3600000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:50:32 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
769,831,"LLF CHECK - CHECK FOR LEAKS, ABNORMAL CONDITIONS","CHECK FOR OIL LEAKS, HIGH OR ABNORMAL NOISE; HIGH TEMPERATURES ETCCHECK SEAL POT PRESSURES AND LEVELS AND FILL ACCORDINGLY",,4,1.0000000,,0.0000000,,,,,3,,,,3,4.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:48:06 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
770,832,"LLF CHECK - CHECK FOR LEAKS, ABNORMAL CONDITIONS","CHECK FOR OIL LEAKS, HIGH OR ABNORMAL NOISE; HIGH TEMPERATURES ETCCHECK SEAL POT PRESSURES AND LEVELS AND FILL ACCORDINGLY",,4,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:46:24 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
771,833,"LLF CHECK - CHECK FOR LEAKS, ABNORMAL CONDITIONS","CHECK FOR OIL LEAKS, HIGH OR ABNORMAL NOISE; HIGH TEMPERATURES ETCCHECK SEAL POT PRESSURES AND LEVELS AND FILL ACCORDINGLY",,4,1.0000000,,0.0000000,,,,,3,,,,3,59.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:33:57 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
772,834,PERFORM COOLING WATER PIPEWORK FLUSHING ,COOLING WATER CONTAMINATION  CAUSES HIGH LUBE OIL TEMPERATURES,,4,2.0000000,,0.0000000,,,,,20,,,,3,6.0000000,5,9,,,,,,,,104.2800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,7/02/2023 10:55:17 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
773,835,PERFORM COOLING WATER PIPEWORK FLUSHING ,PTW should be achieved,Use proper PPE,4,2.0000000,,0.0000000,,,,,3,,,,3,4.0000000,5,19,,,,,,,,34.7600000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,16/10/2023 5:14:15 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
774,836,PERFORM LUBRICATION AS PER LUBRICATION SCHEDULES,"SEE LUBRICATION SCHUDELE,. REPLACE LUBRICATION ONCE A YEAR",,9,1.0000000,,0.0000000,,,,,3,,,,3,2.0000000,5,13,,,,,,,,20.3400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1461,18/05/2023 12:12:41 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
775,837,PERFORM LUBRICATION AS PER LUBRICATION SCHEDULES,,,9,1.0000000,,0.0000000,,,,,3,,,,3,3.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,6/07/2023 1:54:02 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
776,838,PERFORM LUBRICATION AS PER LUBRICATION SCHEDULES,"SEE LUBRICATION SCHUDELE,. REPLACE LUBRICATION ONCE A YEAR",,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1,6/12/2022 5:15:01 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
777,839,PERFORM LUBRICATION AS PER LUBRICATION SCHEDULES,"SEE LUBRICATION SCHUDELE,. REPLACE LUBRICATION ONCE A YEAR",USE PPE,9,1.0000000,,0.0000000,,,,,30,,,,3,8.0000000,5,23,,,,,,,,47.2000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1186,9/10/2023 3:26:47 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
778,840,REPLACEMENT BEARING,REPLACE BEARING AFTER 20000 HOUR WORKING CONDITION,,3,20000.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1,6/12/2022 5:15:01 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
779,841,REPLACEMENT BEARING,,,3,20000.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,30/05/2023 3:09:00 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
780,842,REPLACEMENT BEARING,,,3,20000.0000000,,0.0000000,,,,,3,,,,3,30.0000000,5,19,,,,,,,,441.6000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,16/10/2023 5:11:42 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
781,843,REPLACEMENT BEARING,REPLACE BEARING AFTER 20000 HOUR WORKING CONDITION,USE PPE,3,20000.0000000,,0.0000000,,,,,30,,,,3,8.0000000,5,23,,,,,,,,40.6800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,11/10/2023 9:09:29 AM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
782,844,OVERHAUL AND INSPECTION,,,9,2.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,30/05/2023 3:10:56 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
783,846,OVERHAUL AND INSPECTION,OIL CHANGE AS PER LUBRICANT LISTPERFORM MECHANICAL INSPECTION AS REQUIRED AS PER OEMOPEN AND INSPECT GEARBOX - TOOTH AND BEARING INSPECTION;  REPLACE GEARS IF REQUIRED;COUPLING INSPECTION AND ALIGNMENT,,9,5.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 2:56:38 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
785,873,"LLF INSPECTION OF STRUCTURE, FANS AND SCREENS",SEE LLF INSPECTION LIST FOR THE ACC FANSITEMS TO BE OBSERVED:FAN BLADES; SHROUDS; MOTOR; MOTOR FAN AND ENCLOSURE; GREASE PIPING; LEAKS; NOISE; FINS; STRUCTURE; HUB; BOLTS,,4,1.0000000,,0.0000000,,,,,3,,,,3,36.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:35:23 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
786,875,PERFORM VIBRATION ANALYSIS,"VIBRATION HIGH - CHECK FOR BEARING FREQUENCIES, HIGH TEMPERATURE, BELT TENSION, MISALIGNMENT, UNBALANCE",,4,1.0000000,,0.0000000,,,,,3,,,,3,83.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:44:05 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
787,903,LLF INSPECTION ,"CHECK THE EXTERNAL CONDITION OF THE SEAL POT/ACCUMULATOR/COOLER FOR LEAKS,  CORROSION ETC.CHECK THE SEAL POT PRESSURE CHECK THE SEAL POT LEVEL IF APPLICABLECONFIRM PROPER FUNCTION OF SEAL POT BY CHECKING THE DROP IN TEMPERATURE OF BUFFER / BARRIER FLUID AND RISE IN TEMPERATURE OF COOLING MEDIUMCHECK THE CONDITION OF FIXING BOLTS, BRACKETS ETC.CHECK THE CONDITION OF THE PIPING CONNECTED TO THE SEAL POT/ACCUMULATOR/COOLER FOR VIBRATIONS, CORROSION, ETC.CONFIRM PROPER FUNCTION OF COOLER BY CHECKING THE DROP IN TEMPERATURE OF SEAL FLUSH FLUID AND RISE IN TEMPERATURE OF COOLING MEDIUM",,4,1.0000000,,0.0000000,,,,,3,,,,3,108.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:33:22 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
788,904,LLF INSPECTION ,,,4,1.0000000,,0.0000000,,,,,3,,,,3,110.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:33:13 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
789,905,LLF INSPECTION ,"CHECK THE EXTERNAL CONDITION OF THE SEAL POT/ACCUMULATOR/COOLER FOR LEAKS,  CORROSION ETC.CHECK THE SEAL POT PRESSURE CHECK THE SEAL POT LEVEL IF APPLICABLECONFIRM PROPER FUNCTION OF SEAL POT BY CHECKING THE DROP IN TEMPERATURE OF BUFFER / BARRIER FLUID AND RISE IN TEMPERATURE OF COOLING MEDIUMCHECK THE CONDITION OF FIXING BOLTS, BRACKETS ETC.CHECK THE CONDITION OF THE PIPING CONNECTED TO THE SEAL POT/ACCUMULATOR/COOLER FOR VIBRATIONS, CORROSION, ETC.CONFIRM PROPER FUNCTION OF COOLER BY CHECKING THE DROP IN TEMPERATURE OF SEAL FLUSH FLUID AND RISE IN TEMPERATURE OF COOLING MEDIUM",,4,1.0000000,,0.0000000,,,,,3,,,,3,3.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:50:12 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
790,906,COOLING WATER FLUSHING OF BEARING HOUSINGS AND MECHANICAL SEAL PIPEWORK AND AUXILLI,"CLEANING OF LEVEL GAUGE IF APPLICABLEDRAIN THE BUFFER / BARRIER FLUID, FLUSH THE RESERVOIR AND NEW FLUID PUT IN THE RESERVOIRTHOROUGH CLEANING OF SEAL COOLER ON COOLING WATER SIDETHOROUGH CLEANING OF SEAL COOLER ON SEAL FLUSH FLUID SIDE",,4,6.0000000,,0.0000000,,,,,3,,,,3,4.0000000,5,13,,,,,,,,34.7600000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,20/10/2023 9:27:05 AM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
791,907,PERFORM  CLEANING / FLUSHING,,,4,6.0000000,,0.0000000,,,,,20,,,,3,5.0000000,5,9,,,,,,,,86.9000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,7/02/2023 9:50:56 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
792,908,PERFORM  CLEANING / FLUSHING,PTW should be achieved,Use proper PPE,4,6.0000000,,0.0000000,,,,,3,,,,3,8.0000000,5,19,,,,,,,,28.6150000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,11/07/2023 4:43:46 PM,,,0,,,,,,510,,0,Standard,0.0000000,,10,every,,
793,909,PERFORM  CLEANING / FLUSHING,"THOROUGH CLEANING OF SEAL POT ON COOLING MEDIA SIDETHOROUGH CLEANING OF SEAL POT ON BUFFER / BARRIER FLUID SIDECLEANING OF LEVEL GAUGE IF APPLICABLEDRAIN THE BUFFER / BARRIER FLUID, FLUSH THE RESERVOIR AND NEW FLUID PUT IN THE RESERVOIRTHOROUGH CLEANING OF SEAL COOLER ON COOLING WATER SIDETHOROUGH CLEANING OF SEAL COOLER ON SEAL FLUSH FLUID SIDE",use ppe,4,6.0000000,,0.0000000,,,,,30,,,,3,5.0000000,5,23,,,,,,,,33.9200000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1186,12/10/2023 4:08:59 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
794,910,PERFORM WATER WASHING EXTERNAL PARTS OF COOLER,PTW should be achieved,USe proper PPE,4,6.0000000,,0.0000000,,,,,3,,,,3,6.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,4/07/2023 3:12:08 PM,,,0,,,,,,510,,0,Standard,0.0000000,,10,every,,
795,911,PERFORM PRE CHARGE PRESSURE CHECK,,,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,30/05/2023 3:13:15 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
796,912,PERFORM PRE CHARGE PRESSURE CHECK,,,9,3.0000000,,0.0000000,,,,,3,,,,3,6.0000000,5,19,,,,,,,,86.8600000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,16/10/2023 5:06:41 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
797,913,PERFORM PRE CHARGE PRESSURE CHECK,RECHARGE TO ACCUMULATOR AS PER MECHANICAL SEAL SYSTEM DRAWING,use ppe,9,3.0000000,,0.0000000,,,,,30,,,,3,5.0000000,5,23,,,,,,,,41.8200000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,11/10/2023 9:37:34 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
798,914,PERFORM PRE CHARGE PRESSURE CHECK,RECHARGE TO ACCUMULATOR AS PER MECHANICAL SEAL SYSTEM DRAWING,,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1,6/12/2022 5:15:01 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
799,915,MECHANICAL INSPECTION ,"PERFORM THOROUGH CLEANING OF SEAL POT/COOLER ON BOTH SHELL SIDE AND TUBE SIDEINSPECT THE FIXING BOLTS, BRACKETS ETC.INSPECT THE CONDITION OF THE SHELL FOR CORROSION INSPECT THE CONDITION OF THE COIL FOR CORROSION. CLEAN THE LEVEL GLASS AND REPLACE THE GASKETSDRAIN THE BUFFER / BARRIER FLUID, FLUSH THE RESERVOIR AND NEW FLUID PUT IN THE RESERVOIR",,9,4.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 2:55:42 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
800,916,MECHANICAL INSPECTION ,"INSPECT THE CONDITION OF THE SHELL FOR CORROSION INSPECT THE CONDITION OF THE COIL FOR CORROSION. CLEAN THE LEVEL GLASS AND REPLACE THE GASKETSDRAIN THE BUFFER / BARRIER FLUID, FLUSH THE RESERVOIR AND NEW FLUID PUT IN THE RESERVOIR",,9,4.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,30/05/2023 3:52:11 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
801,917,MECHANICAL INSPECTION ,,,9,4.0000000,,0.0000000,,,,,3,,,,3,8.0000000,5,19,,,,,,,,47.2000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,16/10/2023 5:10:15 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
802,918,MECHANICAL INSPECTION ,"PERFORM THOROUGH CLEANING OF SEAL POT/COOLER ON BOTH SHELL SIDE AND TUBE SIDEINSPECT THE FIXING BOLTS, BRACKETS ETC.INSPECT THE CONDITION OF THE SHELL FOR CORROSION INSPECT THE CONDITION OF THE COIL FOR CORROSION. CLEAN THE LEVEL GLASS AND REPLACE THE GASKETSDRAIN THE BUFFER / BARRIER FLUID, FLUSH THE RESERVOIR AND NEW FLUID PUT IN THE RESERVOIR",,9,4.0000000,,0.0000000,,,,,3,,,,3,3.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,29/09/2023 10:01:56 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
803,919,PERFORM LLF INSPECTION ,,,4,1.0000000,,0.0000000,,,,,3,,,,3,36.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:35:36 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
804,920,PERFORM LLF INSPECTION ,"CHECK THE EXTERNAL CONDITION OF THE FILTER AND HOUSING FOR LEAKS,  CORROSION ETC.CHECK THE VENT LINES, VALVE OPERATION, BALANCE LINE LEAKSCHECK THE CONDITION OF FIXING BOLTS, BRACKETS ETC.CHECK THE CONDITION OF THE PIPING CONNECTED TO THE FILTER FOR VIBRATIONS, CORROSION, ETC.",,4,1.0000000,,0.0000000,,,,,3,,,,3,36.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:35:45 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
805,921,PERFORM LLF INSPECTION ,,,4,1.0000000,,0.0000000,,,,,3,,,,3,36.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:35:59 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
806,922,PERFORM CLEANING OF FILTER,,,4,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,15.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1461,1/08/2023 5:20:53 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
807,923,PERFORM CLEANING OF FILTER,REMOVE AND CLEAN FILTER,,4,3.0000000,,0.0000000,,,,,20,,,,3,2.0000000,5,9,,,,,,,,20.6400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,22/03/2023 4:53:21 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
808,924,PERFORM CLEANING OF FILTER,REMOVE AND CLEAN FILTER,,4,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,803,5/11/2023 3:55:57 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
809,925,PERFORM MECHANICAL INSPECTION OF FILTERS,"THOROUGH CLEANING OF FILTER HOUSING THOROUGH CLEANING OF INTERNAL SURFACE OF FILTERREPLACE CARTRIDGESGREASE CHANGE OVER VALVES AND CHECK OPERATION AT LEAST 2 TIMESFLUSH VENT AND DRAIN LINES TO SAFE LOCATIONREPLACE O RING SEALS INSPECT THE FIXING BOLTS, BRACKETS ETC.INSPECT THE CONDITION OF THE SHELL FOR CORROSION CLEAN THE LEVEL GLASS AND REPLACE THE GASKETS",,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:20:34 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
810,902,LLF INSPECTION ,,,4,1.0000000,,0.0000000,,,,,3,,,,3,16.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:44:54 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
811,874,PERFORM VIBRATION ANALYSIS,"VIBRATION HIGH - CHECK FOR BEARING FREQUENCIES, HIGH TEMPERATURE, BELT TENSION, MISALIGNMENT, UNBALANCE",,4,1.0000000,,0.0000000,,,,,3,,,,3,34.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:45:47 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
812,901,BEARING REPLACEMENT,REPLACE BEARING AFTER 20.000 HOUR OPERATION OF FAN,USE PPE,3,20000.0000000,,0.0000000,,,,,30,,,,3,8.0000000,5,23,,,,,,,,40.6800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,11/10/2023 9:11:35 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
813,899,BEARING REPLACEMENT,REPLACE BEARING AFTER 20.000 HOUR OPERATION OF FAN,,3,20000.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,30/05/2023 3:55:51 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
814,876,PERFORM VIBRATION ANALYSIS,"VIBRATION HIGH - CHECK FOR BEARING FREQUENCIES, HIGH TEMPERATURE, BELT TENSION, MISALIGNMENT, UNBALANCE",,4,1.0000000,,0.0000000,,,,,3,,,,3,38.0000000,8,34,,,,,,,,30.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:45:32 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
815,877,PERFORM VIBRATION ANALYSIS,"VIBRATION HIGH - CHECK FOR BEARING FREQUENCIES, HIGH TEMPERATURE, BELT TENSION, MISALIGNMENT, UNBALANCE",,4,1.0000000,,0.0000000,,,,,3,,,,3,36.0000000,8,34,,,,,,,,14.8500000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:45:40 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
816,878,PERFORM GREASING ACTIVITY ,SEE LUBRICATION SCHEDULE.REPLACE GREAS AT LEAST ONCE IN 3 MONTH,,4,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,29/03/2023 2:37:54 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
817,879,PERFORM GREASING ACTIVITY ,SEE THE LUBRICATION SCHEDULE.REPLACE GREASE AT LEAST ONCE IN 3 MONTHS,,4,3.0000000,,0.0000000,,,,,20,,,,3,83.0000000,5,34,,,,,,,,13.4300000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,28/03/2023 2:34:36 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
818,880,PERFORM GREASING ACTIVITY ,SEE LUBRICATION SCHEDULE.REPLACE GREASE AT LEAST ONCE IN 3 MONTH,,4,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,9/03/2023 9:02:31 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
819,881,PERFORM GREASING ACTIVITY ,SEE LUBRICATION SCHEDULE.REPLACE GREAS AT LEAST ONCE IN 3 MONTH,use ppe,4,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1186,14/07/2023 12:03:44 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
820,882,PERFORM FAN AIRFLOW TESTING,,,4,6.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,40.9800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1461,26/10/2023 3:06:13 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
821,883,PERFORM FAN AIRFLOW TESTING,,,4,6.0000000,,0.0000000,,,,,3,,,,3,4.0000000,5,9,,,,,,,,34.7600000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,17/05/2023 10:54:52 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
822,884,PERFORM FAN AIRFLOW TESTING,PTW should be achieved,Use proper PPE,4,6.0000000,,0.0000000,,,,,3,,,,4,0.0000000,5,77,,,,,,,,70.9800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,4/07/2023 3:13:54 PM,,,0,,,,,,540,,0,Standard,0.0000000,,3,every,,
823,885,PERFORM FAN AIRFLOW TESTING(please provide test procedure),"ADD FAN AIRFLOW TESTING EVERY 6 MONTSH - SUMMER AND WINTER - WITH FAN CURRENTS TO DETERMINE OPERATING POINT, DEGRADATION OF FLOW DUE TO FOULING AND ALSO FOR FAN IMPROVEMENT PROJECTSBASELINE TO BE TAKEN IN 90DEGREE QUADRANTS WHEN FINS ARE CLEANED AND AFTER PM CORRECTING BLADE ANGLES TO DESIGN",use ppe,4,6.0000000,,0.0000000,,,,,10,,,,3,1.0000000,5,23,,,,,,,,8.6900000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1186,26/08/2023 4:12:22 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
824,886,CLEAN HEAT EXCHANGER EXTERNALLY,CLEAN AS PER REQUIREMENT OR YEARLY OR WHEN PLANT IS AVAILABLE - PRODUCTION TO SCHEDULE AND BUDGET,,9,1.0000000,,0.0000000,,,,,3,,,,3,1.0000000,5,13,,,,,,,,6.7150000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1461,26/10/2023 3:07:44 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
825,887,CLEAN HEAT EXCHANGER EXTERNALLY,,,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,30/05/2023 4:00:06 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
826,888,CLEAN HEAT EXCHANGER EXTERNALLY,CLEAN AS PER REQUIREMENT OR YEARLY OR WHEN PLANT IS AVAILABLE - PRODUCTION TO SCHEDULE AND BUDGET,,9,1.0000000,,0.0000000,,,,,3,,,,3,6.0000000,5,19,,,,,,,,114.1200000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,16/10/2023 5:03:34 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
827,889,CLEAN HEAT EXCHANGER EXTERNALLY,CLEAN AS PER REQUIREMENT OR YEARLY OR WHEN PLANT IS AVAILABLE - PRODUCTION TO SCHEDULE AND BUDGET,USE PPE,9,1.0000000,,0.0000000,,,,,30,,,,3,8.0000000,5,23,,,,,,,,47.2000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1186,9/10/2023 3:31:20 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
828,890,PERFORM FAN PM,"CHECK BELT TENSION ACCORDING TO MANUFACTURER RECOMMENDATIONS;  REPLACE GREASE IN BEARINGS AND FLUSH OUT GREASE SUPPLY LINESMEASURE THE AMOUNT THE BLADE SAG WHEN IN REST POSITION. CHECK FOR HORIZONTAL AND VERTICAL PLAY. CHECK BUSH AND RUBBER CONDITION BY REMOVING BLADE FROM YOKE.  CONFIRM THE PITCH SETTING OF THE BLADES IS SET AS PER MANUAL.  ENSURE TIP CLEARANCES WITH MANUFACTURER SPECSDO A VISUAL INSPECTION ON BLADES FOR CRACKS AND ON BELTS FOR CRACKSMEASURE AND ADJUST FAN RING AND INLET BELLS TO MINIMISE VARIATION IN ""OUT OF ROUND"" SHAPE CLEAN STRUCTURE AND DO A VISUAL INSPECTION OF ALL WELD SEAMS AT THE MOTOR, BEARING HOUSING, CROSS BRACKETS , BOLTING AND MAIN STRUCTURE.  IF A BLADE IS REPLACED ENSURE THAT IT IS A BALANCED SET AND WEIGHS THE SAME AS THE FAILED BLADE FBM HUDSON FANS ONLYCHECK SHAFT AXIAL POSITION AND POSITION OF PULLEY RELATIVE TO MOTOR-  FAILURES DUE TO LOCKING NUT COMING LOOSE DUE TO REVERSE ROTATION - - CONTACT OR NOISE OR ALIGNMENT PROBLEMS WITH MOTOR PULLEY:  SCHEDULE TO BE COMPLETED AFTER BEARING LOCKNUT MODIFICATIONS COMPLETED ON ALL FANS ",,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,52.1400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1461,26/10/2023 6:08:15 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
829,891,PERFORM FAN PM,"CHECK BELT TENSION ACCORDING TO MANUFACTURER RECOMMENDATIONS;  REPLACE GREASE IN BEARINGS AND FLUSH OUT GREASE SUPPLY LINESMEASURE THE AMOUNT THE BLADE SAG WHEN IN REST POSITION. CHECK FOR HORIZONTAL AND VERTICAL PLAY. CHECK BUSH AND RUBBER CONDITION BY REMOVING BLADE FROM YOKE.  CONFIRM THE PITCH SETTING OF THE BLADES IS SET AS PER MANUAL.  ENSURE TIP CLEARANCES WITH MANUFACTURER SPECSDO A VISUAL INSPECTION ON BLADES FOR CRACKS AND ON BELTS FOR CRACKSMEASURE AND ADJUST FAN RING AND INLET BELLS TO MINIMISE VARIATION IN ""OUT OF ROUND"" SHAPE CLEAN STRUCTURE AND DO A VISUAL INSPECTION OF ALL WELD SEAMS AT THE MOTOR, BEARING HOUSING, CROSS BRACKETS , BOLTING AND MAIN STRUCTURE.  IF A BLADE IS REPLACED ENSURE THAT IT IS A BALANCED SET AND WEIGHS THE SAME AS THE FAILED BLADE FBM HUDSON FANS ONLYCHECK SHAFT AXIAL POSITION AND POSITION OF PULLEY RELATIVE TO MOTOR-  FAILURES DUE TO LOCKING NUT COMING LOOSE DUE TO REVERSE ROTATION - - CONTACT OR NOISE OR ALIGNMENT PROBLEMS WITH MOTOR PULLEY:  SCHEDULE TO BE COMPLETED AFTER BEARING LOCKNUT MODIFICATIONS COMPLETED ON ALL FANS ",,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,30/05/2023 4:04:42 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
830,892,Performing fan Preventative Maintenance (Inspection and Greasing),PTW SHOULD BE ACHIEVED,Use proper PPE,9,1.0000000,,0.0000000,,,,,3,,,,3,14.0000000,5,19,,,,,,,,280.9800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,11/10/2023 8:56:33 AM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
831,893,PERFORM FAN PM,"CHECK BELT TENSION ACCORDING TO MANUFACTURER RECOMMENDATIONS;  REPLACE GREASE IN BEARINGS AND FLUSH OUT GREASE SUPPLY LINESMEASURE THE AMOUNT THE BLADE SAG WHEN IN REST POSITION. CHECK FOR HORIZONTAL AND VERTICAL PLAY. CHECK BUSH AND RUBBER CONDITION BY REMOVING BLADE FROM YOKE.  CONFIRM THE PITCH SETTING OF THE BLADES IS SET AS PER MANUAL.  ENSURE TIP CLEARANCES WITH MANUFACTURER SPECSDO A VISUAL INSPECTION ON BLADES FOR CRACKS AND ON BELTS FOR CRACKSMEASURE AND ADJUST FAN RING AND INLET BELLS TO MINIMISE VARIATION IN ""OUT OF ROUND"" SHAPE CLEAN STRUCTURE AND DO A VISUAL INSPECTION OF ALL WELD SEAMS AT THE MOTOR, BEARING HOUSING, CROSS BRACKETS , BOLTING AND MAIN STRUCTURE.  IF A BLADE IS REPLACED ENSURE THAT IT IS A BALANCED SET AND WEIGHS THE SAME AS THE FAILED BLADE FBM HUDSON FANS ONLYCHECK SHAFT AXIAL POSITION AND POSITION OF PULLEY RELATIVE TO MOTOR-  FAILURES DUE TO LOCKING NUT COMING LOOSE DUE TO REVERSE ROTATION - - CONTACT OR NOISE OR ALIGNMENT PROBLEMS WITH MOTOR PULLEY:  SCHEDULE TO BE COMPLETED AFTER BEARING LOCKNUT MODIFICATIONS COMPLETED ON ALL FANS ",USE PPE,9,1.0000000,,0.0000000,,,,,30,,,,3,4.0000000,5,23,,,,,,,,23.6000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1186,9/10/2023 3:55:12 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
832,894,FULL SET OF  BELT REPLACEMENT,REPLACE SET OF BELTS,,9,2.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 2:54:54 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
833,895,FULL SET OF  BELT REPLACEMENT,REPLACE SET OF BELTS,,9,2.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,30/05/2023 4:05:59 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
834,896,FULL SET OF  BELT REPLACEMENT,,,9,2.0000000,,0.0000000,,,,,3,,,,3,16.0000000,5,19,,,,,,,,240.6800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,16/10/2023 4:59:13 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
835,897,FULL SET OF  BELT REPLACEMENT,REPLACE SET OF BELTS,USE PPE,9,2.0000000,,0.0000000,,,,,30,,,,3,7.0000000,5,23,,,,,,,,33.6200000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,10/10/2023 10:04:56 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
836,898,BEARING REPLACEMENT,REPLACE BEARING AFTER 20.000 HOUR OPERATION OF FAN,,3,20000.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 2:52:17 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
837,900,BEARING REPLACEMENT,,,3,20000.0000000,,0.0000000,,,,,3,,,,3,24.0000000,5,19,,,,,,,,422.9400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,16/10/2023 5:05:24 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
841,740,CHECKING DIESEL QUALITY ,DIESEL QUALITY TESTING WILL BE PERFORMED BY UZGTL LAB,use ppe,4,3.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,23,,,,,,,,17.3800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,11/10/2023 9:32:11 AM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
842,741,REPLACEMENT OF OIL AND FUEL FILTERS,Change the oil and fuel filters at least once annually.,,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 2:59:13 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
843,742,REPLACEMENT OF OIL AND FUEL FILTERS,Change the oil and fuel filters at least once annually.,use ppe,9,1.0000000,,0.0000000,,,,,30,,,,3,8.0000000,5,23,,,,,,,,47.2000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1186,9/10/2023 3:56:32 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
844,743,REPLACEMENT OF  OIL ,OIL CHANGE YEARLY REGARDLESS OF RUNNING HOURS,,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:00:12 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
845,744,REPLACEMENT OF  OIL ,OIL CHANGE YEARLY REGARDLESS OF RUNNING HOURS,use ppe,9,1.0000000,,0.0000000,,,,,30,,,,3,8.0000000,5,23,,,,,,,,47.1999999,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1186,9/10/2023 3:57:37 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
846,745,CHECKING COOLANT PUMP ,"Inspect the coolant pump for eccentric motion,mechanical binding, excessive end play, sealdamage and grease or coolant leakage aroundthe pump shaft.",,9,2.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 2:54:33 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
847,746,CHECKING COOLANT PUMP ,"Inspect the coolant pump for eccentric motion,mechanical binding, excessive end play, sealdamage and grease or coolant leakage aroundthe pump shaft.",,9,2.0000000,,0.0000000,,,,,30,,,,3,7.0000000,5,23,,,,,,,,43.4000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,11/10/2023 8:53:35 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
848,747,REPLACEMENT OF COOLING THERMOSTAT,REPLACE THERMOSTAT EVERY 4 YEARS OR 5000 HOUR,,9,4.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 2:59:27 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
849,748,REPLACEMENT OF COOLING THERMOSTAT,REPLACE THERMOSTAT EVERY 4 YEARS OR 5000 HOUR,,9,4.0000000,,0.0000000,,,,,3,,,,3,4.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,29/09/2023 9:52:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
850,749,REPLACEMENT OF COOLANT PUMP BELT,REPLACE BELT EVERY 4 YEARS OR 5000 HOUR,,9,4.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 2:59:42 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
851,750,REPLACEMENT OF COOLANT PUMP BELT,REPLACE BELT EVERY 4 YEARS OR 5000 HOUR,,9,4.0000000,,0.0000000,,,,,3,,,,3,4.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,29/09/2023 9:33:17 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
852,751,LLF INSPECTION ON EXPANDER ,,,4,1.0000000,,0.0000000,,,,,3,,,,3,2.0000000,8,34,,,,,,,,14.1200000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:50:21 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
853,752,PERFORM VIBRATION ANALYSIS ON EXPANDER,,,4,1.0000000,,0.0000000,,,,,3,,,,3,3.0000000,5,34,,,,,,,,21.1800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:46:58 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
854,753,PERFORM CLEANING AS PER OM OF TECU,,,4,2.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,7.0600000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1461,1/08/2023 5:20:10 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
855,754,PERFORMANCE MONITORING,,,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:18:01 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
856,755,PERFORM OVERHAUL ON EXPANDER,,,9,5.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,16/04/2023 3:45:31 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
857,756,PERFORM LLF INSPECTION AND TREND ANALYSIS ,,,4,1.0000000,,0.0000000,,,,,3,,,,3,3.0000000,8,34,,,,,,,,111.1800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:48:24 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
858,757,PERFORM LLF INSPECTION AND TREND ANALYSIS ,,,4,1.0000000,,0.0000000,,,,,3,,,,3,3.0000000,8,34,,,,,,,,180.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:49:29 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
859,758,PERFORM LLF INSPECTION AND TREND ANALYSIS ,,,4,1.0000000,,0.0000000,,,,,3,,,,3,6.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:47:01 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
860,759,PERFORM VIBRATION MONITORING ,"BENTLEY NEVADA SYSTEM 1 DATA AND CASING VIBRATION ASSESSMENTS TO BE DONEON PLANT, DCS AND BN SYSTEM 1ON CRITICAL MEASUREMENTS (VIBRATION, TEMPERATURE, AXIAL POSITION, GAS SEALS SYSTEM - FILTER DP, PRESSURES, TEMPERATURES;  LUBE OIL TEMPERATURES AND PRESSURES;  NOISE, LUBE OIL TANK LEVELS; LEAKS ETC)",,4,1.0000000,,0.0000000,,,,,3,,,,3,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:48:54 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
861,760,PERFORM VIBRATION MONITORING ,"BENTLEY NEVADA SYSTEM 1 DATA AND CASING VIBRATION ASSESSMENTS TO BE DONEON PLANT, DCS AND BN SYSTEM 1ON CRITICAL MEASUREMENTS (VIBRATION, TEMPERATURE, AXIAL POSITION, GAS SEALS SYSTEM - FILTER DP, PRESSURES, TEMPERATURES;  LUBE OIL TEMPERATURES AND PRESSURES;  NOISE, LUBE OIL TANK LEVELS; LEAKS ETC)",,4,1.0000000,,0.0000000,,,,,3,,,,3,2.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:47:33 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
862,761,PERFORM VIBRATION MONITORING ,"BENTLEY NEVADA SYSTEM 1 DATA AND CASING VIBRATION ASSESSMENTS TO BE DONEON PLANT, DCS AND BN SYSTEM 1ON CRITICAL MEASUREMENTS (VIBRATION, TEMPERATURE, AXIAL POSITION, GAS SEALS SYSTEM - FILTER DP, PRESSURES, TEMPERATURES;  LUBE OIL TEMPERATURES AND PRESSURES;  NOISE, LUBE OIL TANK LEVELS; LEAKS ETC)",,4,1.0000000,,0.0000000,,,,,3,,,,3,2.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:47:39 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
863,762,PERFORM LUBE OIL TESTING ,OIL QUALITY TESTING WILL BE PERFORMED BY UZGTL LAB,,4,1.0000000,,0.0000000,,,,,3,,,,3,3.0000000,5,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:25:12 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
864,739,CHECKING DIESEL QUALITY ,,,4,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,7.0600000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1461,26/04/2023 3:09:50 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
865,763,PERFORM LUBE OIL TESTING ,,,4,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,8,34,,,,,,,,53.7200000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:22:52 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
866,738,PEFORM OIL ANALYSIS MONTHLY,PERFORM  OIL ANALYSIS EVERY MONTHLY,,4,1.0000000,,0.0000000,,,,,3,,,,3,2.0000000,8,34,,,,,,,,100.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1,5/03/2023 10:46:45 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
867,736,ENGINE TEST RUN,,,8,1.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,47,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,4/01/2023 11:34:05 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
868,713,Monthly LLF for cranes,,,4,1.0000000,,0.0000000,,,,,10,,,,3,3.0000000,8,9,,,,,,,,270.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,11/04/2023 4:14:20 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
869,714,Monthly LLF for cranes,"Check site condition before working, use all tools which are healthy and necessary",use personal safety equipments.,4,1.0000000,,0.0000000,,,,,30,,,,3,2.0000000,8,23,,,,,,,,24.4399999,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1186,9/10/2023 1:28:48 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
870,715,Monthly LLF for cranes,,Use proper PPE,4,6.0000000,,0.0000000,,,,,7,,,,3,9.0000000,8,19,,,,,,,,240.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,23/08/2023 3:09:27 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
871,716,PERFORM GREASING OF ROPE,TO CLEAN WIRE ROPE PROPERLY AND PERFORM GREASING OF WIRE ROPE.,,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1,6/12/2022 5:15:01 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
873,718,PERFORM GREASING OF ROPE,TO CLEAN WIRE ROPE PROPERLY AND PERFORM GREASING OF WIRE ROPE,Use PPE and follow all safety rules. ,9,1.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,23,,,,,,,,20.4900000,0.0000000,200.0000000,,1,6/12/2022 5:15:01 AM,1186,9/10/2023 3:58:46 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
874,719,PERFORM GREASING OF ROPE,TO CLEAN WIRE ROPE PROPERLY AND PERFORM GREASING OF WIRE ROPE.,,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1,6/12/2022 5:15:01 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
875,720,CHANGE OIL IN GEARBOX AS PER LUBRICATION SCHEDULE,REPLACE OIL OR GREASE AS PER INTERVALS IN LUBRICATION SCHEDULES,,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1,6/12/2022 5:15:01 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
876,721,CHANGE OIL IN GEARBOX AS PER LUBRICATION SCHEDULE,REPLACE OIL OR GREASE AS PER INTERVALS IN LUBRICATION SCHEDULES,,9,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,30/05/2023 4:07:14 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
877,722,CHANGE OIL IN GEARBOX AS PER LUBRICATION SCHEDULE,REPLACE OIL OR GREASE AS PER INTERVALS IN LUBRICATION SCHEDULES,use ppe,9,1.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,23,,,,,,,,20.3400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1186,9/10/2023 3:59:45 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
878,723,CHANGE OIL IN GEARBOX AS PER LUBRICATION SCHEDULE,,,9,1.0000000,,0.0000000,,,,,3,,,,3,16.0000000,5,19,,,,,,,,94.3999999,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,16/10/2023 5:08:06 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
879,724,PERFORM MECHANICAL INSPECTION,,,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:21:06 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
880,725,PERFORM MECHANICAL INSPECTION,,,9,3.0000000,,0.0000000,,,,,3,,,,3,8.0000000,5,9,,,,,,,,139.0400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,17/05/2023 2:04:26 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
881,726,PERFORM MECHANICAL INSPECTION,,use ppe,9,3.0000000,,0.0000000,,,,,30,,,,3,4.0000000,5,23,,,,,,,,20.3400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,11/10/2023 9:39:26 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
