Preventative Maintenance ID,Preventative Maintenance Number,Preventative Maintenance Description,Preventative Maintenance Instruction,Preventative Maintenance Safety Note,Frequency Type ID,Frequency,Frequency Type Or ID,Frequency Or,Is Hierarchy,Is Triggered,Is Fixed,Is Standard,Lead Time Days,Asset Type ID,Manufacturer ID,Model Number ID,Priority ID,Estimated Duration Hours,Job Type ID,Department ID,Customer Contact ID,Supplier Contact ID,Is Inspection,Is Inspection Enforce Order On,Is Inspection By Asset Type,User Defined Text Box,Component Code ID,Estimated Labour Cost,Estimated Material Cost,Estimated Other Cost,Is Active,Created By Contact ID,Created Date Time,Modified By Contact ID,Modified Date Time,Default Inspection Asset ID,Is Group Inspection,Parent Preventative Maintenance ID,Inspection Height,Inspection Width,Inspection XLocation,Inspection YLocation,Is Use Asset Contractor,Minute Difference,Is Master PM,Master PMID,Work Order Format Name,Contractor Quote Amount,In Active To,Days To Complete,Activation Type,Is Audit,Is Include Children Of Inspection Asset Only
882,727,PERFORM MECHANICAL INSPECTION,,,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:21:26 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
883,728,LLF INSPECTION OF CENTRIFUGE,,,4,1.0000000,,0.0000000,,,,,3,,,,3,3.0000000,8,34,,,,,,,,21.1800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:48:43 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
884,729,PERFORM A VIBRATION TEST,MONITOR FOR HIGH VIBRATION ,,4,1.0000000,,0.0000000,,,,,3,,,,3,2.0000000,8,34,,,,,,,,15.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:47:26 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
885,730,REPLACEMENT OF LUBRICATION,,use ppe,9,1.0000000,,0.0000000,,,,,30,,,,3,8.0000000,5,23,,,,,,,,47.2000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1186,9/10/2023 4:34:00 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
886,731,REPLACEMENT FULL SET OF BELTS, REPLACE NEW SET OFF BELTS,USE PPE,9,2.0000000,,0.0000000,,,,,30,,,,3,6.0000000,5,23,,,,,,,,30.5099999,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,11/10/2023 8:56:58 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
887,732,REPLACEMENT OF BEARING,REPLACE TO BEARING AFTER 20 000 HOUR OPERATION,USE PPE,3,20000.0000000,,0.0000000,,,,,30,,,,3,8.0000000,5,23,,,,,,,,53.7200000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1964,11/10/2023 9:12:44 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
888,733,WEEKLY LLF FOR DIESEL ENGINES ,,,8,1.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,47,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,4/01/2023 11:33:48 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
889,734,WEEKLY LLF FOR DIESEL ENGINES ,,,8,1.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,47,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,4/01/2023 11:33:54 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
890,735,ENGINE TEST RUN,,,8,1.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,47,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1460,4/01/2023 11:34:01 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
891,737,PEFORM OIL ANALYSIS MONTHLY,PERFORM  OIL ANALYSIS EVERY MONTHLY,,4,1.0000000,,0.0000000,,,,,3,,,,3,2.0000000,8,34,,,,,,,,24.0200000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1,5/03/2023 10:49:51 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
892,764,PERFORM LUBE OIL TESTING ,,,4,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,8,34,,,,,,,,60.7800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:24:19 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
893,765,REPLACEMENT OF LUBE OIL,REPLACE LUBE OIL ONCE A YEAR,,9,1.0000000,,0.0000000,,,,,3,,,,3,3.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,31/12/2022 4:24:38 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
894,766,REPLACEMENT OF LUBE OIL,,,9,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,5,9,,,,,,,,220.4000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,17/05/2023 2:13:24 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
895,795,PERFORM MAJOR OVERHAUL OF STEAM TURBINE AND VALVES,SCHEDULE OUTAGE IF FINES PRESENT TO ASSESS DAMAGE.  PHYSICAL OVERSPEED TO BE CONDUCTED UPON RETURN TO SERVICECRACK TEST TO BE PERFORMED ON ROTORLAST ROW BLADES EROSION SHIELDS TO BE INSPECTEDROTOR REPLACEMENT WITH WAREHOUSE SPARE TO BE EVALUATED BASED ON CONDITIONTTV AND GOV VALVE TO BE OVERHAULED DURING MAJOR OVERHAUL,,9,6.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:21:35 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
896,796,PERFORM MAJOR OVERHAUL OF STEAM TURBINE AND VALVES,,,9,6.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,30/05/2023 4:08:27 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
897,797,PERFORM MAJOR OVERHAUL OF STEAM TURBINE AND VALVES,SCHEDULE OUTAGE IF FINES PRESENT TO ASSESS DAMAGE.  PHYSICAL OVERSPEED TO BE CONDUCTED UPON RETURN TO SERVICECRACK TEST TO BE PERFORMED ON ROTORLAST ROW BLADES EROSION SHIELDS TO BE INSPECTEDROTOR REPLACEMENT WITH WAREHOUSE SPARE TO BE EVALUATED BASED ON CONDITIONTTV AND GOV VALVE TO BE OVERHAULED DURING MAJOR OVERHAUL,,9,6.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:22:00 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
898,798,PERFORM LLF INSPECTION AND TREND ANALYSIS,,,4,1.0000000,,0.0000000,,,,,3,,,,3,6.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:47:34 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
899,799,PERFORM LLF INSPECTION AND TREND ANALYSIS,"CHECK FOR LEAKS (OIL, STEAM, GAS);CHECK BASEPLATE;NOTE DRY GAS SEAL PRESSURES, LEAK OFF RATES AND SECONDARY SEAL LEAKAGE PRESSURES; CHECK FOR ABNORMAL SOUNDS OR SMELLS",,4,1.0000000,,0.0000000,,,,,3,,,,3,6.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:47:44 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
900,800,PERFORM LLF INSPECTION AND TREND ANALYSIS,,,4,1.0000000,,0.0000000,,,,,3,,,,3,6.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:47:57 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
901,801,PERFORM  VIBRATION ANALYSIS,DO ONLINE VIBRATION AND TEMPERATURE MONITORING.  BN SYSTEM 1 DATA TO BE ANALYSED AND COMPARED TO PERIODIC FIELD CASING VIBRATION CHECKS,,4,1.0000000,,0.0000000,,,,,3,,,,3,2.0000000,8,34,,,,,,,,100.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:48:15 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
902,802,PERFORM  VIBRATION ANALYSIS,DO ONLINE VIBRATION AND TEMPERATURE MONITORING.  BN SYSTEM 1 DATA TO BE ANALYSED AND COMPARED TO PERIODIC FIELD CASING VIBRATION CHECKS,,4,1.0000000,,0.0000000,,,,,3,,,,3,2.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:48:21 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
903,803,PERFORM  VIBRATION ANALYSIS,DO ONLINE VIBRATION AND TEMPERATURE MONITORING.  BN SYSTEM 1 DATA TO BE ANALYSED AND COMPARED TO PERIODIC FIELD CASING VIBRATION CHECKS,,4,1.0000000,,0.0000000,,,,,3,,,,3,2.0000000,8,34,,,,,,,,10.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:48:27 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
904,804,PERFORM LUBE OIL TEST ANALYSIS,,,4,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,8,34,,,,,,,,53.7200000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:24:51 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
905,805,PERFORM LUBE OIL TEST ANALYSIS,,,4,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,8,34,,,,,,,,53.7200000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:24:58 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
906,806,PERFORM LUBE OIL TEST ANALYSIS,,,4,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,8,34,,,,,,,,35.9200000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:25:05 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
918,794,RE-EVALUATION OF THE TORQUE CALCULATION IN ASPEN IP21 DUE TO EFFICIENCY CHANGES FOLLOWING OVERHAULS,REVISION OF THE IP21 TORQUE CALCULATIONS AND DCS ALARMS DUE TO EFFICIENCY INCREASES AFTER OVERHAUL.  EVALUATE DEGRADATION RATES,,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:17:23 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
919,793,RE-EVALUATION OF THE TORQUE CALCULATION IN ASPEN IP21 DUE TO EFFICIENCY CHANGES FOLLOWING OVERHAULS,REVISION OF THE IP21 TORQUE CALCULATIONS AND DCS ALARMS DUE TO EFFICIENCY INCREASES AFTER OVERHAUL.  EVALUATE DEGRADATION RATES,,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,30/05/2023 4:09:39 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
920,792,RE-EVALUATION OF THE TORQUE CALCULATION IN ASPEN IP21 DUE TO EFFICIENCY CHANGES FOLLOWING OVERHAULS,REVISION OF THE IP21 TORQUE CALCULATIONS AND DCS ALARMS DUE TO EFFICIENCY INCREASES AFTER OVERHAUL.  EVALUATE DEGRADATION RATES,,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:16:17 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
921,791,PERFORM MINOR OVERHAUL,"MINOR OVERHAUL - CHECK RUNNING CONDITION SCOPE OF ADDITIONAL WORK. PHYSICAL OVERSPEED TO BE CONDUCTED UPON RETURN TO SERVICEPERFORM INSPECTION AND REPAIR OF AUXILLIARIES, GOVENOR VALVES AND BEARINGS.",,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:20:07 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
922,767,REPLACEMENT OF LUBE OIL,REPLACE LUBE OIL ONCE A YEAR,,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1,6/12/2022 5:15:01 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
923,768,PERFORM A MINOR OVERHAUL," 3 YEARS OPERATION; BEARING/ SEAL INSPECTION BASED ON RUNNING HOURS AND CONDITION, AS WELL AS PREVIOUS OUTAGE REPORTS AND FINDINGSINCLUDE LUBE OIL CUT IN TESTS FOR STANDBY PUMP IN COMMISSIONING TESTS",,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 2:57:50 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
924,769,PERFORM A MINOR OVERHAUL,,,9,3.0000000,,0.0000000,,,,,3,,,,3,8.0000000,5,9,,,,,,,,139.0400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,17/05/2023 2:28:25 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
925,770,PERFORM A MINOR OVERHAUL," 3 YEARS OPERATION; BEARING/ SEAL INSPECTION BASED ON RUNNING HOURS AND CONDITION, AS WELL AS PREVIOUS OUTAGE REPORTS AND FINDINGSINCLUDE LUBE OIL CUT IN TESTS FOR STANDBY PUMP IN COMMISSIONING TESTS",,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 2:58:35 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
926,771,PERFORM MAJOR OVERHAUL AND INSPECTION ,OVERHAUL COMPRESSORREPLACE DRY GAS SEAL AND FILTER ELEMENTSASSESS ROTOR CONDITION AND SCHEDULE FOR ROTOR EXCHANGE ,,9,6.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:22:39 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
927,772,PERFORM MAJOR OVERHAUL AND INSPECTION ,,,9,6.0000000,,0.0000000,,,,,3,,,,3,32.0000000,5,9,,,,,,,,1667.6800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,18/05/2023 10:15:29 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
928,773,PERFORM MAJOR OVERHAUL AND INSPECTION ,OVERHAUL COMPRESSORREPLACE DRY GAS SEAL AND FILTER ELEMENTSASSESS ROTOR CONDITION AND SCHEDULE FOR ROTOR EXCHANGE ,,9,6.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:23:05 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
929,774,PERFORM LLF INSPECTION AND TREND ANALYSIS,,,4,1.0000000,,0.0000000,,,,,3,,,,3,6.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:47:10 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
930,775,PERFORM LLF INSPECTION AND TREND ANALYSIS,"CHECK FOR LEAKS (OIL, STEAM, GAS);CHECK BASEPLATE;NOTE DRY GAS SEAL PRESSURES, LEAK OFF RATES AND SECONDARY SEAL LEAKAGE PRESSURES; CHECK FOR ABNORMAL SOUNDS OR SMELLS",,4,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,8,34,,,,,,,,84.7200000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:46:13 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
931,776,PERFORM LLF INSPECTION AND TREND ANALYSIS,,,4,1.0000000,,0.0000000,,,,,3,,,,3,6.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:47:22 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
932,777,PERFORM  VIBRATION ANALYSIS,DO ONLINE VIBRATION AND TEMPERATURE MONITORING.  BN SYSTEM 1 DATA TO BE ANALYSED AND COMPARED TO PERIODIC FIELD CASING VIBRATION CHECKS,,4,1.0000000,,0.0000000,,,,,3,,,,3,2.0000000,8,34,,,,,,,,10.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:47:57 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
933,926,PERFORM MECHANICAL INSPECTION OF FILTERS,"THOROUGH CLEANING OF FILTER HOUSING THOROUGH CLEANING OF INTERNAL SURFACE OF FILTERREPLACE CARTRIDGESGREASE CHANGE OVER VALVES AND CHECK OPERATION AT LEAST 2 TIMESFLUSH VENT AND DRAIN LINES TO SAFE LOCATIONREPLACE O RING SEALS INSPECT THE FIXING BOLTS, BRACKETS ETC.INSPECT THE CONDITION OF THE SHELL FOR CORROSION CLEAN THE LEVEL GLASS AND REPLACE THE GASKETS",,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,30/05/2023 4:12:11 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
934,778,PERFORM  VIBRATION ANALYSIS,DO ONLINE VIBRATION AND TEMPERATURE MONITORING.  BN SYSTEM 1 DATA TO BE ANALYSED AND COMPARED TO PERIODIC FIELD CASING VIBRATION CHECKS,,4,1.0000000,,0.0000000,,,,,3,,,,3,2.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:48:03 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
935,780,PERFORM LUBE OIL TEST ANALYSIS,,,4,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,8,34,,,,,,,,60.2400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:24:29 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
936,781,PERFORM LUBE OIL TEST ANALYSIS,OIL QUALITY WILL BE CHEAKED BY UZGTL LAB,,4,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,8,34,,,,,,,,60.2400000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:24:37 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
937,782,PERFORM LUBE OIL TEST ANALYSIS,,,4,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,8,34,,,,,,,,53.7200000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 4:24:44 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
938,783,REPLACEMENT OF LUBE OIL,REPLACE LUBE OIL ONCE A YEAR,,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1,6/12/2022 5:15:01 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
939,784,REPLACEMENT OF LUBE OIL,REPLACE LUBE OIL ONCE A YEAR,,9,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,15/06/2023 9:27:09 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
940,785,REPLACEMENT OF LUBE OIL,REPLACE LUBE OIL ONCE A YEAR,,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1,6/12/2022 5:15:01 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
941,786,PERFORM UNCOUPLED OVERSPEED TESTING,"STEAM TURBINE TO BE UNCOUPLED.TESTING AT SLIGHTLY DIFFERENT SPEEDS TO BE CONDUCTED ON PROTECT 203 AND WOODWARD GOVENOR 505MECHANICAL ROTATING, INSTRUMENTATION AND PRODUCTION TO BE PRESENT",,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:18:21 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
942,787,PERFORM UNCOUPLED OVERSPEED TESTING,"STEAM TURBINE TO BE UNCOUPLED.TESTING AT SLIGHTLY DIFFERENT SPEEDS TO BE CONDUCTED ON PROTECT 203 AND WOODWARD GOVENOR 505MECHANICAL ROTATING, INSTRUMENTATION AND PRODUCTION TO BE PRESENT",,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,30/05/2023 4:14:46 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
943,788,PERFORM UNCOUPLED OVERSPEED TESTING,"STEAM TURBINE TO BE UNCOUPLED.TESTING AT SLIGHTLY DIFFERENT SPEEDS TO BE CONDUCTED ON PROTECT 203 AND WOODWARD GOVENOR 505MECHANICAL ROTATING, INSTRUMENTATION AND PRODUCTION TO BE PRESENT",,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:18:37 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
944,789,PERFORM MINOR OVERHAUL,"MINOR OVERHAUL - CHECK RUNNING CONDITION SCOPE OF ADDITIONAL WORK. PHYSICAL OVERSPEED TO BE CONDUCTED UPON RETURN TO SERVICEPERFORM INSPECTION AND REPAIR OF AUXILLIARIES, GOVENOR VALVES AND BEARINGS.",,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:19:52 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
945,790,PERFORM MINOR OVERHAUL,"MINOR OVERHAUL - CHECK RUNNING CONDITION SCOPE OF ADDITIONAL WORK. PHYSICAL OVERSPEED TO BE CONDUCTED UPON RETURN TO SERVICEPERFORM INSPECTION AND REPAIR OF AUXILLIARIES, GOVENOR VALVES AND BEARINGS.",,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,689,30/05/2023 4:16:38 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
946,779,PERFORM  VIBRATION ANALYSIS,DO ONLINE VIBRATION AND TEMPERATURE MONITORING.  BN SYSTEM 1 DATA TO BE ANALYSED AND COMPARED TO PERIODIC FIELD CASING VIBRATION CHECKS,,4,1.0000000,,0.0000000,,,,,3,,,,3,2.0000000,8,34,,,,,,,,50.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:48:09 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
947,927,PERFORM MECHANICAL INSPECTION OF FILTERS,"THOROUGH CLEANING OF FILTER HOUSING THOROUGH CLEANING OF INTERNAL SURFACE OF FILTERREPLACE CARTRIDGESGREASE CHANGE OVER VALVES AND CHECK OPERATION AT LEAST 2 TIMESFLUSH VENT AND DRAIN LINES TO SAFE LOCATIONREPLACE O RING SEALS INSPECT THE FIXING BOLTS, BRACKETS ETC.INSPECT THE CONDITION OF THE SHELL FOR CORROSION CLEAN THE LEVEL GLASS AND REPLACE THE GASKETS",,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:01 AM,1452,30/12/2022 3:20:47 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
948,928,PERFORM LLF INSPECTION ,,,4,1.0000000,,0.0000000,,,,,4,,,,4,8.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:46:34 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
949,1241,PERFORM AN NDE ANALYSIS ON THE PUMP CASING WHILE THE PUMP IS OVERHAULED,"SOME PUMPS HAVE A POOR HISTORY OF CASING OR PUMP WEAR ON OVERHUNG PUMPS, CASING HAVE BEEN REPLACED AND WELD REPAIRS DONE ON SOME PUMPS MOC's IN PLACE TO CHANGE MATERIAL OF CONSTRUCTIONIF PUMP HAS BEEN OVERHAULED OR INSPECTED, PM TO BE COMPLETED WITH PROPER HISTORY, PHOTOS AND REFERANCE TO OTHER WORK ORDERS AND FINDINGS",,9,5.0000000,,0.0000000,,,,,15,463,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,12/12/2022 10:03:46 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
950,1240,PERFORM PUMP OVERHAUL,"BASE OVERHAUL DECISION ON PERFORMANCE, MECHANICAL SEAL CONDITION AND VIBRATION MONITORING RESULTSREMOVE PUMP FROM PITREPLACE WITH WAREHOUSE SPARE PUMP REFURBISH REMOVED PUMPREFURBISHMENT TO INCLUDE:-- STRIP, CLEAN, SANDBLAST, PAINT-- REPLACE MECHANICAL SEAL -- REPLACE BEARINGS AND BUSHES -- MOTOR INSPECTION & TESTING-- REPLACEMENT OF OIL IN MOTOR-- REPLACE COUPLING-- PERFORM NDE ON CASING/VOLUTE -- CLEAN AREA AROUND PUMP OR PIT TO BE DRAINED -- ASSEMBLE AND RETURN TO WAREHOUSENOTE: WAREHOUSE SPARE STOCK TO BE ADJUSTED TO ACCOMODATE THIS STRATEGY  AND TO INCLUDE NEW MECHANICAL SEALS",,9,5.0000000,,0.0000000,,,,,15,463,,,3,8.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:54:32 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
951,1239,PERFORM PUMP OVERHAUL,"BASE OVERHAUL DECISION ON PERFORMANCE, MECHANICAL SEAL CONDITION AND VIBRATION MONITORING RESULTSREMOVE PUMP FROM PITREPLACE WITH WAREHOUSE SPARE PUMP REFURBISH REMOVED PUMPREFURBISHMENT TO INCLUDE:-- STRIP, CLEAN, SANDBLAST, PAINT-- REPLACE MECHANICAL SEAL -- REPLACE BEARINGS AND BUSHES -- MOTOR INSPECTION & TESTING-- REPLACEMENT OF OIL IN MOTOR-- REPLACE COUPLING-- PERFORM NDE ON CASING/VOLUTE -- CLEAN AREA AROUND PUMP OR PIT TO BE DRAINED -- ASSEMBLE AND RETURN TO WAREHOUSENOTE: WAREHOUSE SPARE STOCK TO BE ADJUSTED TO ACCOMODATE THIS STRATEGY  AND TO INCLUDE NEW MECHANICAL SEALS",,9,5.0000000,,0.0000000,,,,,15,463,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
952,1238,PERFORM PUMP OVERHAUL,"BASE OVERHAUL DECISION ON PERFORMANCE, MECHANICAL SEAL CONDITION AND VIBRATION MONITORING RESULTSREMOVE PUMP FROM PITREPLACE WITH WAREHOUSE SPARE PUMP REFURBISH REMOVED PUMPREFURBISHMENT TO INCLUDE:-- STRIP, CLEAN, SANDBLAST, PAINT-- REPLACE MECHANICAL SEAL -- REPLACE BEARINGS AND BUSHES -- MOTOR INSPECTION & TESTING-- REPLACEMENT OF OIL IN MOTOR-- REPLACE COUPLING-- PERFORM NDE ON CASING/VOLUTE -- CLEAN AREA AROUND PUMP OR PIT TO BE DRAINED -- ASSEMBLE AND RETURN TO WAREHOUSENOTE: WAREHOUSE SPARE STOCK TO BE ADJUSTED TO ACCOMODATE THIS STRATEGY  AND TO INCLUDE NEW MECHANICAL SEALS",,9,5.0000000,,0.0000000,,,,,15,463,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:18:33 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
953,1237,PERFORM PUMP OVERHAUL,"BASE OVERHAUL DECISION ON PERFORMANCE, MECHANICAL SEAL CONDITION AND VIBRATION MONITORING RESULTSREMOVE PUMP FROM PITREPLACE WITH WAREHOUSE SPARE PUMP REFURBISH REMOVED PUMPREFURBISHMENT TO INCLUDE:-- STRIP, CLEAN, SANDBLAST, PAINT-- REPLACE MECHANICAL SEAL -- REPLACE BEARINGS AND BUSHES -- MOTOR INSPECTION & TESTING-- REPLACEMENT OF OIL IN MOTOR-- REPLACE COUPLING-- PERFORM NDE ON CASING/VOLUTE -- CLEAN AREA AROUND PUMP OR PIT TO BE DRAINED -- ASSEMBLE AND RETURN TO WAREHOUSENOTE: WAREHOUSE SPARE STOCK TO BE ADJUSTED TO ACCOMODATE THIS STRATEGY  AND TO INCLUDE NEW MECHANICAL SEALS",,9,5.0000000,,0.0000000,,,,,15,463,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
954,1236,PERFORM STANDBY PUMP SEAL RECLACEMENT OR REFURBISHED,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",USE PPE,3,20000.0000000,,0.0000000,,,,,30,463,,,3,8.0000000,5,23,,,,,,,,82.5600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:15:35 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
955,1235,PERFORM STANDBY PUMP SEAL RECLACEMENT OR REFURBISHED,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,3,20000.0000000,,0.0000000,,,,,8,463,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
956,1234,PERFORM DUTY PUMP SEAL RECLACEMENT OR REFURBISHED,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",use ppe,9,3.0000000,,0.0000000,,,,,30,463,,,3,16.0000000,5,23,,,,,,,,102.3000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:41:01 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
957,1233,PERFORM DUTY PUMP SEAL RECLACEMENT OR REFURBISHED,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,9,3.0000000,,0.0000000,,,,,8,463,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
958,1232,PERFORM DUTY PUMP SEAL RECLACEMENT OR REFURBISHED,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,9,3.0000000,,0.0000000,,,,,8,463,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:19:59 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
959,1231,PERFORM DUTY PUMP SEAL RECLACEMENT OR REFURBISHED,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,9,3.0000000,,0.0000000,,,,,8,463,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
960,1242,PERFORM AN NDE ANALYSIS ON THE PUMP CASING WHILE THE PUMP IS OVERHAULED,"SOME PUMPS HAVE A POOR HISTORY OF CASING OR PUMP WEAR ON OVERHUNG PUMPS, CASING HAVE BEEN REPLACED AND WELD REPAIRS DONE ON SOME PUMPS MOC's IN PLACE TO CHANGE MATERIAL OF CONSTRUCTIONIF PUMP HAS BEEN OVERHAULED OR INSPECTED, PM TO BE COMPLETED WITH PROPER HISTORY, PHOTOS AND REFERANCE TO OTHER WORK ORDERS AND FINDINGS",,9,5.0000000,,0.0000000,,,,,15,463,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:21:38 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
961,1230,PERFORM STNADBY PUMP BEARING REPLACEMENT,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,USE PPE,3,20000.0000000,,0.0000000,,,,,30,463,,,3,8.0000000,5,23,,,,,,,,82.5600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:17:02 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
962,1228,PERFORM DUTY PUMP BEARING REPLACEMENT,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,Use PPE and fallow all safety rules,4,3.0000000,,0.0000000,,,,,30,463,,,3,1.0000000,5,23,,,,,,,,7.0600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:32:48 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
963,1227,PERFORM DUTY PUMP BEARING REPLACEMENT,,,4,3.0000000,,0.0000000,,,,,8,463,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,4/07/2023 3:14:20 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
964,1226,PERFORM DUTY PUMP BEARING INSPECTION.,"NOTE: A common mistake is over-lubrication of bearings.When grease is added without removing the drain plug, theexcess grease must go somewhere and usually it is forcedinto and through the inner bearing cap and is then throwninto the windings. Excess grease in the bearing can causebearings to run hot and could lead to bearing failure.",,4,3.0000000,,0.0000000,,,,,20,463,,,3,6.0000000,5,9,,,,,,,,104.2800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,7/02/2023 2:05:43 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
965,1225,PERFORM DUTY PUMP BEARING REPLACEMENT,,,4,3.0000000,,0.0000000,,,,,8,463,,,3,0.0000000,5,13,,,,,,,,20.6400000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,1/08/2023 5:21:02 PM,,,0,,,,,,540,,0,Standard,0.0000000,,0,every,,
966,1224,PERFORM PREODIC ALIGNMENT,It will be filled By Maintenance team,use ppe,9,1.0000000,,0.0000000,,,,,30,463,,,3,16.0000000,5,23,,,,,,,,94.3999999,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,9/10/2023 4:39:55 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
967,1223,PERFORM PREODIC ALIGNMENT,It will be filled By Maintenance team,,9,1.0000000,,0.0000000,,,,,0,463,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,803,31/10/2023 9:45:33 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
968,1222,PERFORM PREODIC ALIGNMENT,It will be filled By Maintenance team,,9,1.0000000,,0.0000000,,,,,0,463,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:22:57 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
969,1221,PERFORM PREODIC ALIGNMENT,It will be filled By Maintenance team,,9,1.0000000,,0.0000000,,,,,0,463,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
970,1220,PERFORM STANDBY PUMP TEST RUN AND  VIBRATION ANALYSIS,STANDBY PUMP TO BE TEST RUN TO ENSURE PERFORMANCE AND VIBRATION IS WITHIN STANDARDS,,4,2.0000000,,0.0000000,,,,,3,463,,,4,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:23:28 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
971,1219,PERFORM STANDBY PUMP TEST RUN AND  VIBRATION ANALYSIS,STANDBY PUMP TO BE TEST RUN TO ENSURE PERFORMANCE AND VIBRATION IS WITHIN STANDARDS,,4,2.0000000,,0.0000000,,,,,3,463,,,4,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:23:32 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
972,1218,PERFORM DUTY PUMP VIBRATION ANALYSIS,CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS,,4,1.0000000,,0.0000000,,,,,3,463,,,3,1.0000000,8,34,,,,,,,,3.1100000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:50:11 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
973,1229,PERFORM STNADBY PUMP BEARING REPLACEMENT,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,3,20000.0000000,,0.0000000,,,,,8,463,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
974,1243,PERFORM AN NDE ANALYSIS ON THE PUMP CASING WHILE THE PUMP IS OVERHAULED,"SOME PUMPS HAVE A POOR HISTORY OF CASING OR PUMP WEAR ON OVERHUNG PUMPS, CASING HAVE BEEN REPLACED AND WELD REPAIRS DONE ON SOME PUMPS MOC's IN PLACE TO CHANGE MATERIAL OF CONSTRUCTIONIF PUMP HAS BEEN OVERHAULED OR INSPECTED, PM TO BE COMPLETED WITH PROPER HISTORY, PHOTOS AND REFERANCE TO OTHER WORK ORDERS AND FINDINGS",,9,5.0000000,,0.0000000,,,,,15,463,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,12/12/2022 10:04:03 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
975,1244,PERFORM AN NDE ANALYSIS ON THE PUMP CASING WHILE THE PUMP IS OVERHAULED,"SOME PUMPS HAVE A POOR HISTORY OF CASING OR PUMP WEAR ON OVERHUNG PUMPS, CASING HAVE BEEN REPLACED AND WELD REPAIRS DONE ON SOME PUMPS MOC's IN PLACE TO CHANGE MATERIAL OF CONSTRUCTIONIF PUMP HAS BEEN OVERHAULED OR INSPECTED, PM TO BE COMPLETED WITH PROPER HISTORY, PHOTOS AND REFERANCE TO OTHER WORK ORDERS AND FINDINGS",,9,5.0000000,,0.0000000,,,,,15,463,,,3,8.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:55:31 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
976,1245,PUMP PERFORMANCE INSPECTION,,use ppe and follow all safety rules,4,1.0000000,,0.0000000,,,,,2,445,,,4,1.0000000,5,23,,,,,,,,43.4300000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,17/06/2023 11:47:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
977,1270,PERFORM STANDBY TEST RUN AND VIBRATION ANALYSIS ON STANDBY PUMP,STANDBY PUMP TO BE TEST RUN TO ENSURE PERFORMANCE AND VIBRATION IS WITHIN STANDARDS,,4,3.0000000,,0.0000000,,,,,7,458,,,3,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:23:15 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
978,1269,PERFORM STANDBY TEST RUN AND VIBRATION ANALYSIS ON STANDBY PUMP,STANDBY PUMP TO BE TEST RUN TO ENSURE PERFORMANCE AND VIBRATION IS WITHIN STANDARDS,,4,3.0000000,,0.0000000,,,,,7,458,,,3,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:23:20 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
979,1268,PERFORM STANDBY TEST RUN AND VIBRATION ANALYSIS ON STANDBY PUMP,STANDBY PUMP TO BE TEST RUN TO ENSURE PERFORMANCE AND VIBRATION IS WITHIN STANDARDS,,4,3.0000000,,0.0000000,,,,,7,458,,,3,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:23:24 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
980,1267,PERFORM VIBRATION ANALYSIS ON DUTY PUMP,,,4,1.0000000,,0.0000000,,,,,5,458,,,4,1.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:50:37 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
981,1266,PERFORM VIBRATION ANALYSIS ON DUTY PUMP,"CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS, MEASURE VIBRATION ON STANDBY PUMPS",,4,1.0000000,,0.0000000,,,,,5,458,,,4,1.0000000,8,34,,,,,,,,3.1100000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:50:26 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
982,1265,PERFORM VIBRATION ANALYSIS ON DUTY PUMP,"CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS, MEASURE VIBRATION ON STANDBY PUMPS",,4,1.0000000,,0.0000000,,,,,5,458,,,4,1.0000000,8,34,,,,,,,,3.1100000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:50:17 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
983,1264,PERFORM PERIODIC ALIGNMENT,CHECK THE ALIGNMENT BY REMOVING THE SPACER OF THE COUPLING IF NECESSARY PERFORM ALIGNMENT ,use ppe,9,1.0000000,,0.0000000,,,,,30,458,,,3,16.0000000,5,23,,,,,,,,110.2000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,9/10/2023 5:03:29 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
984,1263,PERFORM PERIODIC ALIGNMENT,PTW should be achieved,make sure that the electrical isolation done properlyUse proper PPE,9,1.0000000,,0.0000000,,,,,3,458,,,3,0.0000000,5,19,,,,,,,,220.8000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,24/10/2023 3:51:44 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
985,1262,PERFORM PERIODIC ALIGNMENT,CHECK THE ALIGNMENT BY REMOVING THE SPACER OF THE COUPLING IF NECESSARY PERFORM ALIGNMENT ,,9,1.0000000,,0.0000000,,,,,3,458,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:24:10 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
986,1261,PERFORM LUBE OIL REPLACEMENT  ,ENSURE THAT THE CORRECT SUPPLIER AND GRADE OF LUBRICANT ARE USEDSEE LUBRICANT LISTREMOVE BEARING HOUSING  BREATHER AND CHECK WHETHER IT IS OPEN; CLEAN AND REPLACE,,9,1.0000000,,0.0000000,,,,,30,458,,,3,8.0000000,5,23,,,,,,,,40.6800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:12:49 AM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
987,1260,PERFORM LUBE OIL REPLACEMENT ,ENSURE THAT THE CORRECT SUPPLIER AND GRADE OF LUBRICANT ARE USEDSEE LUBRICANT LISTREMOVE BEARING HOUSING  BREATHER AND CHECK WHETHER IT IS OPEN; CLEAN AND REPLACE,use ppe,4,6.0000000,,0.0000000,,,,,3,458,,,3,2.0000000,5,23,,,,,,,,13.4300000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,26/08/2023 4:16:33 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
988,1259,PERFORM LUBE OIL REPLACEMENT ,PTW must be achieved,Use proper PPE,4,6.0000000,,0.0000000,,,,,3,458,,,3,12.2000000,5,19,,,,,,,,123.4700000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,18/07/2023 3:55:53 PM,,,0,,,,,,510,,0,Standard,0.0000000,,5,every,,
989,1258,PERFORM LUBE OIL REPLACEMENT ,ENSURE THAT THE CORRECT SUPPLIER AND GRADE OF LUBRICANT ARE USEDSEE LUBRICANT LISTREMOVE BEARING HOUSING  BREATHER AND CHECK WHETHER IT IS OPEN; CLEAN AND REPLACE,,4,6.0000000,,0.0000000,,,,,3,458,,,3,8.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,15/06/2023 9:28:18 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
990,1257,LLF INSPECTION OF PUMP AND AUXILLIARIES,,,4,1.0000000,,0.0000000,,,,,2,458,,,4,1.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:55:58 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
991,1256,LLF INSPECTION OF PUMP AND AUXILLIARIES,,,4,1.0000000,,0.0000000,,,,,2,458,,,4,1.0000000,8,34,,,,,,,,30.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:55:47 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
992,1255,LLF INSPECTION OF PUMP AND AUXILLIARIES,,,4,1.0000000,,0.0000000,,,,,2,458,,,4,1.0000000,8,34,,,,,,,,30.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:55:15 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
993,1254,PERFORM PUMP OVERHAUL,NORMAL OVERHAUL INCLUDES: * DISASSEMBLING AND CLEANING OF PUMP * INSPECTION AND OVERHAUL OF EACH COMPONENT * ELECTRICAL TESTING OF SUBMERSIBLE MOTOR * REPLACEMENT OF WORN-OUT/ OR DAMAGE PARTS * REASSEMBLY * PERFORMANCE TEST AND FUNCTIONAL TEST * PAINTING AND PACKING,,9,5.0000000,,0.0000000,,,,,15,445,,,3,8.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 11:05:09 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
994,1253,STANDBY PUMP BEARING REPLACEMENT,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,USE PPE,3,20000.0000000,,0.0000000,,,,,30,445,,,3,8.0000000,5,23,,,,,,,,53.7200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:19:01 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
995,1252,DUTY PUMP BEARING REPLACEMENT,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,use ppe,9,3.0000000,,0.0000000,,,,,30,445,,,3,12.0000000,5,23,,,,,,,,80.5800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:42:21 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
996,1251,STANDBY PUMP MECHANICAL SEAL REPLACEMENT,"CLEAN ALL PARTS OF THE PUMP BEFORE STARTING REASSEMBLY. SPECIAL ATTENTION SHOULD BE GIVEN TO THE BACKPLATE AND THE IMPELLER HUB.- CLEAN AND LUBRICATE THE SHAFT.- INSTALL THE STATIONARY SEAT IN THE BACKPLATE.- OIL THE OUTER SURFACE OF THE SEAT AND THE “O” RING WITH A LIGHT OIL (NOT GREASE). PLACE A CARDBOARD DISC ON THE SEALING FACE TO AVOID DAMAGE. PRESS IT INTO THE BACKPLATE OR BEARING COVER USING FIRM STEADY PRESSURE. MAKE SURE THE SEAT IS ALL THE WAY IN.- WIPE THE LAPPED SEALING FACES OF THE SEAT AND THE PRIMARY SEAL PERFECTLY CLEAN USING A VERY CLEAN LINT-FREECLOTH. USE EXTREME CARE TO AVOID MARKING THE SEAL FACES. SLIDE THE ROTATING PORTION OF THE SEAL, INCLUDINGSPRING ON THE SHAFT",USE PPE,3,20000.0000000,,0.0000000,,,,,30,445,,,3,8.0000000,5,23,,,,,,,,40.6800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:20:04 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
997,1250,DUTY PUMP MECHANICAL SEAL REPLACEMENT,"CLEAN ALL PARTS OF THE PUMP BEFORE STARTING REASSEMBLY. SPECIAL ATTENTION SHOULD BE GIVEN TO THE BACKPLATE AND THE IMPELLER HUB.- CLEAN AND LUBRICATE THE SHAFT.- INSTALL THE STATIONARY SEAT IN THE BACKPLATE.- OIL THE OUTER SURFACE OF THE SEAT AND THE “O” RING WITH A LIGHT OIL (NOT GREASE). PLACE A CARDBOARD DISC ON THE SEALING FACE TO AVOID DAMAGE. PRESS IT INTO THE BACKPLATE OR BEARING COVER USING FIRM STEADY PRESSURE. MAKE SURE THE SEAT IS ALL THE WAY IN.- WIPE THE LAPPED SEALING FACES OF THE SEAT AND THE PRIMARY SEAL PERFECTLY CLEAN USING A VERY CLEAN LINT-FREECLOTH. USE EXTREME CARE TO AVOID MARKING THE SEAL FACES. SLIDE THE ROTATING PORTION OF THE SEAL, INCLUDINGSPRING ON THE SHAFT",use ppe,9,3.0000000,,0.0000000,,,,,30,445,,,3,9.0000000,5,23,,,,,,,,61.4700000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,12/10/2023 3:51:54 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
998,1249,PERFORM ANNUAL PREVENTIVE MAINTENANCE ,"CHECK THE RESISTANCE OF THE MECHANICAL SEAL SENSOR WITH MULTI-TESTER AS SHOWN OVERLEAF. DO NOT USE A MEGA TESTER, THIS WILL DAMAGE THE CONTROL CIRCUIT. OIL REPLACEMENT AFTER CHECKING THE RESISTANCE OF THE SEAL SENSOR, REPLACE THE OIL IN THE OIL CHAMBER. FIRST UNSCREW THE OIL INLET PLUG AND TILT THE PUMP TOWARDS THE HORIZONTAL POSITION WITH THE PLUG HOLE FACING DOWNWARDS IN ORDER TO DRAIN THE OIL. IF THE DRAINED OIL IS CONTAMINATED OR OPAQUE, THIS IS INDICATIVE OF IMPENDING MECHANICAL SEAL FAILURE & THE MECHANICAL SEAL SHOULD BE REPLACED. REPLACE THE OIL WITH FRESH OIL INJECTED THROUGH THE INLET OIL PLUG HOLE (LUBRICATION OIL ISO VG 46, TURBINE OIL 46 OR EQUIVALENT). INSPECT THE IMPELLER AND WEAR PLATE CHECK THE IMPELLER AND WEAR PLATE FOR EXCESSIVE CLEARANCE. REPLACE OR REPAIR AS NECESSARY. RECOMMENDED CLEARANCE IS 0.5MM TO 0.9MM",,9,1.0000000,,0.0000000,,,,,30,445,,,3,8.0000000,5,23,,,,,,,,40.6800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:12:43 AM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
999,1248,PERFORM  SEALING CHAMBER OIL REPLACEMENT OF DUTY PUMP,ENSURE THAT THE CORRECT SUPPLIER AND GRADE OF LUBRICANT ARE USEDREFER TO OIM MANUAL AND THE LUBRICANT SCHEDULE,USE PPE,9,2.0000000,,0.0000000,,,,,30,445,,,3,4.0000000,5,23,,,,,,,,28.2400000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 8:59:55 AM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1000,1247,PERFORM LOWER BEARING OIL REPLACEMENT OF DUTY PUMP,ENSURE THAT THE CORRECT SUPPLIER AND GRADE OF LUBRICANT ARE USEDREFER TO OIM MANUAL AND THE LUBRICANT SCHEDULE,use ppe,4,6.0000000,,0.0000000,,,,,3,445,,,3,2.0000000,5,23,,,,,,,,13.4300000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,26/08/2023 4:35:15 PM,,,0,,,,,,540,,0,Standard,0.0000000,,20,every,,
1001,1246,STANDBY PUMP PERFORMANCE RUN TEST,"IF AN INSTALLED PUMP IS NOT IN OPERATION FOR AN EXTENDED PERIOD OF TIME, THE INSULATION RESISTANCE SHOULD BE MEASURED AND THE PUMP RUN FOR 30MINS EACH MONTH. IF THE PUMP CAN NOT BE RUN DUE TO A LACK OF WATER IN THE SUMP IT SHOULD BE INSPECTED AND TURNED OVER BY HAND EACH MONTH & PRIOR TO BEING PUT BACK INTO SERVICE. IF THE INSULATION RESISTANCE DROPS BELOW 10 MEGA-OHM CONTACTS THE ENGINEERS.REGARDLESS OF PERFORMANCE THE PRESSURE AND FLOW RATE SHOULD BE STABLE AND RAPIDLY CHANGING OUTPUT OR PRESSURE IS INDICATIVE OF SYSTEM PROBLEMS ON THE SUCTION OR DELIVERY SIDEUNDER SEVERE OPERATING CONDITIONS WHERE SAND, FIBROUS MATERIAL, AND SOLIDS ARE PRESENT, THIS SHOULD BE DONE ONCE PER MONTH",,4,2.0000000,,0.0000000,,,,,3,445,,,3,0.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,17/06/2023 11:52:41 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1002,1217,PERFORM DUTY PUMP VIBRATION ANALYSIS,CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS,,4,1.0000000,,0.0000000,,,,,3,463,,,3,1.0000000,8,34,,,,,,,,3.1100000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:50:05 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1003,1216,PERFORM DUTY PUMP VIBRATION ANALYSIS,CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS,,4,1.0000000,,0.0000000,,,,,3,463,,,3,1.0000000,8,34,,,,,,,,3.1100000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:49:59 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1004,1215,PERFORM DUTY PUMP VIBRATION ANALYSIS,CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS,,4,1.0000000,,0.0000000,,,,,3,463,,,3,1.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:49:52 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1005,1214,REPLACE OIL OR GREASE AS PER LUBRICATION SCHEDULE,REFER TO RESPECTIVE LUBRICATION SCHEDULE ENSURE THAT CORRECT SUPPLIER AND GRADE OF LUBRICANT IS USED,use ppe,4,6.0000000,,0.0000000,,,,,3,463,,,3,2.0000000,5,23,,,,,,,,13.4300000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,26/08/2023 4:22:01 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1006,1184,PERFORM PREVENTATIVE MAINTENANCE CHECKS,SUCTION STRAINER: CHECK THE DIFFERENTIAL PRESSURE ACROSS THE STRAINER. FOREIGN MATTER IS CLOGGING THE STRAINER IF THE PRESSURE DIFFERENCE IS 0.5 BAR OR MORE.OIL FILTERS: CHECK WHETHER THE DIFFERENTIAL PRESSURE IS 0.5 BAR OR MORE ON THE LUBE OIL FILTER PRESSURE DIFFERENTIAL GAUGE. ELEMENTS ARE DIRTY IF THE DIFFERENTIAL PRESSURE IS 0.5 BAR OR MORE.OIL SEPARATOR COALESCER: CHECK WHETHER THE DIFFERENTIAL PRESSURE IS 0.5 BAR OR MORE ON THE LUBE OIL FILTER PRESSURE DIFFERENTIAL GAUGE. ELEMENTS ARE DIRTY IF THE DIFFERENTIAL PRESSURE IS 0.5 BAR OR MORE.,,9,1.0000000,,0.0000000,,,,,5,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:18:35 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1007,1183,PERFORM OIL CHANGE ,CHANGE OIL AS PER THE MANUFACTURER'S RECOMMENDATIONS. BE ENSURE THE CORRECT BRAND OF OIL IS USED.,,9,1.0000000,,0.0000000,,,,,2,,,,3,8.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,15/06/2023 9:28:45 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1008,1182,PERFORM OIL CHANGE ,CHANGE OIL AS PER THE MANUFACTURER'S RECOMMENDATIONS. BE ENSURE THE CORRECT BRAND OF OIL IS USED.,,9,1.0000000,,0.0000000,,,,,2,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:24:57 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1009,1181,PERFORM VIBRATION ANALYSIS,DO ONLINE VIBRATION AND TEMPERATURE MONITORING AND PROCESS PARAMETERS - USE SYSTEM 1 AND CASING VIBRATION TRENDS.COMPARE AGAINST CASING VIBRATION MEASUREMENTS USING HAND-HELD DETECTOR,,4,1.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,10.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:49:31 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1010,1180,PERFORM VIBRATION ANALYSIS,DO ONLINE VIBRATION AND TEMPERATURE MONITORING AND PROCESS PARAMETERS - USE SYSTEM 1 AND CASING VIBRATION TRENDS.COMPARE AGAINST CASING VIBRATION MEASUREMENTS USING HAND-HELD DETECTOR,,4,1.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:49:25 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1011,1179,PERFORM LLF INSPECTION,"PERFORM LLF INSPECTION - INCLUDE LUBE OIL SYSTEM AND FILTERS; COUPLING GUARD; INSULATION; NOISE AND ABNORMAL TEMPERATURES; CHECK SEAL LEAKAGE RATES; PAINTING; SHAFT SEAL: VISUAL CHECK IF OIL DRIPS FROM THE OIL SEEP PIPE. IF OIL DRIPS AT 3 CC/HR. OR MORE, THE SEALING SYSTEM IS FAULTY.CAPACITY CONTROL: OPERATE THE CAPACITY CONTROL SOLENOID VALVE MANUALLY, WHILE OPERATING THE COMPRESSOR. DETERMINE WHETHER THE SLIDE VALVE LOADING/UNLOADING OPERATION IS SMOOTH. IF THERE IS ANY ABNORMALITY, MAINTENANCE IS NECESSARY. (CHECK THE OPERATION BY READING THE CAPACITY INDICATOR).NOISE: CHECK IF ABNORMAL NOISE IS PRESENT DURING OPERATION. HEARINGBEARING TEMP: CHECK THE TEMPERATURE BY TEMPORARY TEMPERATURE GAUGE. ≤40 °C + PUMPING LIQUID TEMPERATUREPART OF LLF AND DCS MONITORING.  CHECK LUBE OIL SYSTEM",,4,1.0000000,,0.0000000,,,,,2,,,,4,1.0000000,8,34,,,,,,,,20.6400000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:54:31 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1012,1178,PERFORM LLF INSPECTION,"PERFORM LLF INSPECTION - INCLUDE LUBE OIL SYSTEM AND FILTERS; COUPLING GUARD; INSULATION; NOISE AND ABNORMAL TEMPERATURES; CHECK SEAL LEAKAGE RATES; PAINTING; SHAFT SEAL: VISUAL CHECK IF OIL DRIPS FROM THE OIL SEEP PIPE. IF OIL DRIPS AT 3 CC/HR. OR MORE, THE SEALING SYSTEM IS FAULTY.CAPACITY CONTROL: OPERATE THE CAPACITY CONTROL SOLENOID VALVE MANUALLY, WHILE OPERATING THE COMPRESSOR. DETERMINE WHETHER THE SLIDE VALVE LOADING/UNLOADING OPERATION IS SMOOTH. IF THERE IS ANY ABNORMALITY, MAINTENANCE IS NECESSARY. (CHECK THE OPERATION BY READING THE CAPACITY INDICATOR).NOISE: CHECK IF ABNORMAL NOISE IS PRESENT DURING OPERATION. HEARINGBEARING TEMP: CHECK THE TEMPERATURE BY TEMPORARY TEMPERATURE GAUGE. ≤40 °C + PUMPING LIQUID TEMPERATUREPART OF LLF AND DCS MONITORING.  CHECK LUBE OIL SYSTEM",,4,1.0000000,,0.0000000,,,,,2,,,,4,1.0000000,8,34,,,,,,,,14.1200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:54:10 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1013,1177,PERFORM COMPLETE OVERHAUL WITH OEM AS PER RUNNING HOUR RECOMMENDATIONS ,NEW WORK INSTRUCTION NEEDED PER EQUIPMENT ,,9,3.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:25:02 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1014,1176,PERFORM COMPLETE OVERHAUL WITH OEM AS PER RUNNING HOUR RECOMMENDATIONS ,NEW WORK INSTRUCTION NEEDED PER EQUIPMENT ,,9,3.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:28:21 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
