Preventative Maintenance ID,Preventative Maintenance Number,Preventative Maintenance Description,Preventative Maintenance Instruction,Preventative Maintenance Safety Note,Frequency Type ID,Frequency,Frequency Type Or ID,Frequency Or,Is Hierarchy,Is Triggered,Is Fixed,Is Standard,Lead Time Days,Asset Type ID,Manufacturer ID,Model Number ID,Priority ID,Estimated Duration Hours,Job Type ID,Department ID,Customer Contact ID,Supplier Contact ID,Is Inspection,Is Inspection Enforce Order On,Is Inspection By Asset Type,User Defined Text Box,Component Code ID,Estimated Labour Cost,Estimated Material Cost,Estimated Other Cost,Is Active,Created By Contact ID,Created Date Time,Modified By Contact ID,Modified Date Time,Default Inspection Asset ID,Is Group Inspection,Parent Preventative Maintenance ID,Inspection Height,Inspection Width,Inspection XLocation,Inspection YLocation,Is Use Asset Contractor,Minute Difference,Is Master PM,Master PMID,Work Order Format Name,Contractor Quote Amount,In Active To,Days To Complete,Activation Type,Is Audit,Is Include Children Of Inspection Asset Only
1015,1175,PERFORM INITIAL INSPECTION,PERFORM INITIAL INSPECTION ACCORDING TO SECTION F-4 OF UZGTL-KSL-MEC-OM-50-0-3039 OPERATION AND MAINTENANCE MANUAL. TAKE RELIABILITY ENGINEERS ADVICE ON THIS,,4,6.0000000,,0.0000000,,,,,5,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,5/03/2023 9:55:46 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1016,1174,PERFORM INITIAL INSPECTION,PERFORM INITIAL INSPECTION ACCORDING TO SECTION F-4 OF UZGTL-KSL-MEC-OM-50-0-3039 OPERATION AND MAINTENANCE MANUAL. TAKE RELIABILITY ENGINEERS ADVICE ON THIS,,4,6.0000000,,0.0000000,,,,,5,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:29:41 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1017,1173,PERFORM COMPLETE OVERHAUL OF LUBRICATOR ,REPLACE LUBRICATOR WITH WAREHOUSE SPARE.TEST LUBRICATOR WHEN REFITTED AND ASSESS AGAINST OEM RECOMMENDATIONS REPLACE STRAINER AND OIL PUMP,,9,1.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:25:12 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1018,1172,PERFORM COMPLETE OVERHAUL OF LUBRICATOR ,REPLACE LUBRICATOR WITH WAREHOUSE SPARE.TEST LUBRICATOR WHEN REFITTED AND ASSESS AGAINST OEM RECOMMENDATIONS REPLACE STRAINER AND OIL PUMP,,9,1.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:31:01 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1019,1171,CLEANING OF 1ST AND 2ND STAGE COOLING JACKET DUE TO FOULING,FOULING DUE TO CW CONTAMINATION CAUSES HIGH DISCHARGE TEMPERATURES,,4,6.0000000,,0.0000000,,,,,2,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,5/03/2023 9:56:17 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1020,1170,CLEANING OF 1ST AND 2ND STAGE COOLING JACKET DUE TO FOULING,FOULING DUE TO CW CONTAMINATION CAUSES HIGH DISCHARGE TEMPERATURES,,4,6.0000000,,0.0000000,,,,,2,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:32:10 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1021,1169,COOLING WATER SYSTEM INSPECTION AND FLUSHING,,,4,2.0000000,,0.0000000,,,,,2,,,,3,6.0000000,5,19,,,,,,,,40.9800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,16/10/2023 5:13:37 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1022,1168,COOLING WATER SYSTEM INSPECTION AND FLUSHING,FOULING DUE TO CW CONTAMINATION CAUSES HIGH DISCHARGE TEMPERATURES,,4,2.0000000,,0.0000000,,,,,20,,,,3,6.0000000,5,9,,,,,,,,104.2800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,7/02/2023 9:53:31 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1023,1167,PERFORM VIBRATION ANALYSIS ON COMPRESSOR ,BN SYSTEM 1 AND CASING VIBRATION WITH CSI DATA COLLECTOR,,4,1.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,10.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:49:19 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1024,1166,PERFORM VIBRATION ANALYSIS ON COMPRESSOR ,BN SYSTEM 1 AND CASING VIBRATION WITH CSI DATA COLLECTOR,,4,1.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:49:13 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1025,1165,PERFORM LUBE OIL ANALYSIS AS PER VENDOR INSTRUCTION,SEE LUBE OIL SYSTEM MAINTENANCE STARTEGY TREL-MS-3017 AND WSO-350 CONTRACT,,4,1.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,60.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:25:37 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1026,1164,PERFORM LUBE OIL ANALYSIS AS PER VENDOR INSTRUCTION,SEE LUBE OIL SYSTEM MAINTENANCE STARTEGY TREL-MS-3017 AND WSO-350 CONTRACT,,4,1.0000000,,0.0000000,,,,,2,,,,3,3.0000000,5,34,,,,,,,,150.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:25:18 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1027,1163,PERFORM OIL CHANGE AS PER OEM,"CHANGE THE OIL AS PER VENDOR LUBRICANT LISTCLEAN THE OIL FILTER OR RENEW THE FILTER ELEMENT, IF NECESSARY, WHEN THE OIL IS CHANGED. FOR COMPRESSORS OPERATED IN THE ADVERSE CIRCUMSTANCES OR CONDITIONS, IT MAY BE NECESSARY TO CHANGE OIL MORE OFTEN. IT IS RECOMMENDED TO CONSULT THE OIL MANUFACTURER FOR THIS CHANGE PERIOD.",,9,1.0000000,,0.0000000,,,,,2,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:25:35 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1028,1162,PERFORM OIL CHANGE AS PER OEM,"CHANGE THE OIL AS PER VENDOR LUBRICANT LISTCLEAN THE OIL FILTER OR RENEW THE FILTER ELEMENT, IF NECESSARY, WHEN THE OIL IS CHANGED. FOR COMPRESSORS OPERATED IN THE ADVERSE CIRCUMSTANCES OR CONDITIONS, IT MAY BE NECESSARY TO CHANGE OIL MORE OFTEN. IT IS RECOMMENDED TO CONSULT THE OIL MANUFACTURER FOR THIS CHANGE PERIOD.",,9,1.0000000,,0.0000000,,,,,2,,,,3,8.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,15/06/2023 9:28:51 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1029,1161,PERFORM LLF INSPECTION ,,,4,1.0000000,,0.0000000,,,,,5,,,,4,2.0000000,8,34,,,,,,,,40.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:52:26 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1030,1160,PERFORM LLF INSPECTION ,,,4,1.0000000,,0.0000000,,,,,5,,,,4,1.0000000,8,34,,,,,,,,10.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:53:59 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1031,1185,PERFORM PREVENTATIVE MAINTENANCE CHECKS,SUCTION STRAINER: CHECK THE DIFFERENTIAL PRESSURE ACROSS THE STRAINER. FOREIGN MATTER IS CLOGGING THE STRAINER IF THE PRESSURE DIFFERENCE IS 0.5 BAR OR MORE.OIL FILTERS: CHECK WHETHER THE DIFFERENTIAL PRESSURE IS 0.5 BAR OR MORE ON THE LUBE OIL FILTER PRESSURE DIFFERENTIAL GAUGE. ELEMENTS ARE DIRTY IF THE DIFFERENTIAL PRESSURE IS 0.5 BAR OR MORE.OIL SEPARATOR COALESCER: CHECK WHETHER THE DIFFERENTIAL PRESSURE IS 0.5 BAR OR MORE ON THE LUBE OIL FILTER PRESSURE DIFFERENTIAL GAUGE. ELEMENTS ARE DIRTY IF THE DIFFERENTIAL PRESSURE IS 0.5 BAR OR MORE.,,9,1.0000000,,0.0000000,,,,,5,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:34:54 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1032,1271,"PERFORM COOLING WATER FLUSHING ON BEARINGS, SEAL POT AND COOLER WHERE APPLICABLE",CHECK SEAL POT PRESSURE AND LEVEL AND REFILL IF REQUIREDCLEAN THE COOLING WATER SYSTEM HAS DEBRIS FOULING THE COOLING WATER LINES IN BEARING COOLERS AND MECHANICAL SEAL COOLERS,,4,6.0000000,,0.0000000,,,,,5,458,,,4,4.0000000,5,9,,,,,,,,40.6800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,2/08/2023 12:32:55 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1033,1186,PERFORM LUBE OIL TEST ON OIL ,,,4,1.0000000,,0.0000000,,,,,2,,,,3,2.0000000,5,34,,,,,,,,21.1800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:25:26 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1034,1188,PERFORM FULL OVERHAUL INCLUDING SLIDE VALVE AND LUBE OIL PUMPS ,"PERFORM NDT ON CASING; NDT AND VISUAL INSPECTION ON ROTORSOR OPT FOR COMPLETE REPLACEMENT OF RUNNING COMPRESSOR WITH WAREHOUSE SPARE AND REFURBISH OLD COMPRESSOR ACCORDINGLYCONSIDER COMPLETE COMPRESSOR REPLACEMENT WITH SPARE REFURBISHED UNIT (REPLACE ANGULAR CONTACT BALL BEARING, REPLACE THE SHAFT SEAL, CHANGE PISTON SEAL ON CAPACITY CONTROL, CHANGE PISTON SEAL ON CONTROL SLIDE STOP, GENERAL OVERHAUL IN COMPANY)",,9,5.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:28:05 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1035,1213,REPLACE OIL OR GREASE AS PER LUBRICATION SCHEDULE,PTW should be achieved,Use proper PPE,4,6.0000000,,0.0000000,,,,,3,463,,,3,0.0000000,5,19,,,,,,,,23.1100000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,25/07/2023 11:19:43 AM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
1036,1212,REPLACE OIL OR GREASE AS PER LUBRICATION SCHEDULE,REFER TO RESPECTIVE LUBRICATION SCHEDULE ENSURE THAT CORRECT SUPPLIER AND GRADE OF LUBRICANT IS USED,,9,1.0000000,,0.0000000,,,,,3,463,,,3,8.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,6/07/2023 5:01:54 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1037,1211,REPLACE OIL OR GREASE AS PER LUBRICATION SCHEDULE,,,4,6.0000000,,0.0000000,,,,,3,463,,,3,0.0000000,5,13,,,,,,,,7.0600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,1/08/2023 5:16:55 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1038,1210,PERFORM LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,2,463,,,4,1.0000000,8,34,,,,,,,,30.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:55:38 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1039,1209,PERFORM LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,2,463,,,4,1.0000000,8,34,,,,,,,,30.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:55:26 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1040,1208,PERFORM LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,2,463,,,4,1.0000000,8,34,,,,,,,,30.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:55:04 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1041,1207,PERFORM LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,2,463,,,4,1.0000000,8,34,,,,,,,,7.0600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:54:54 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1042,1206,PERFORM TURNING GEAR STRIP AND CLEAN,PERFORM CLEANING ACCORDING TO VENDOR INSTRUCTION,use ppe,4,6.0000000,,0.0000000,,,,,25,,,,3,3.0000000,5,23,,,,,,,,26.0700000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:42:04 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1043,1205,REMNANT LIFE ASSESSMENT ,AFTER 10 YEARS OF LIFE PERFORM REMNANT LIFE ASSESSMENTS AND PERFORM THE LAST 3 ROW BLADE METALLURGICAL INSPECTIONS ,USE PPE,9,10.0000000,,0.0000000,,,,,30,,,,3,4.0000000,5,23,,,,,,,,41.2800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:54:10 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1044,1204,PRE SD EVALUATION AND CONDITION MONITORING ASSESSMENT,"PERFORM VIBRATION AND PERFORMANCE MONITORING TO ASSESS THE CONDITION OF THE PUMPS, BEARINGS, GEARBOX, AND TURBINE BEFORE MAINTENANCE BEING DONE",use ppe,9,3.0000000,,0.0000000,,,,,30,,,,3,8.0000000,5,23,,,,,,,,69.5200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:44:25 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1045,1203,PERFORM OIL VARNISHING REMOVAL DURING SD WITH OIL KLEEN OFF LINE EQUIPMENT,,use ppe and follow all safety rules,4,1.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,23,,,,,,,,20.4900000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,9/10/2023 1:30:14 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1046,1202,MAJOR OVERHAUL AS PER VENDOR MANUAL,"ASSESS THE LAST 3 ROW BLADE EROSION SHIELDS AND SHROUDING FOR STEAM EROSIONTRIP TEST  AND STROKE CHECK OF TTV DURING SHUTDOWNINNER AND OUTER CASING, BLADES - ROTOR AND DIAPHRAGM.  VISUAL AND NDE INSPECTIONSPERFORM STEAM EXHAUST DUCT ALIGNMENT CHECKPERFORM INLET NOZZLE PIPING ALIGNMENTFUNCTION CHECK OF GLAND STEAM SYSTEMPERFORM VISUAL AND NDE INSPECTION ON TURBINE  - CONTROL VALVES AND SEATS, EMERGENCY STOP VALVES, GOVERNOR VALVE, AND LINKAGES; GOVERNOR VALVE SEATS AND PLUGS,  BEARINGSREPLACE ROTOR WITH SPARE ROTOR AND REFURBISH WITH OEM SHOULD CONDITIONS DICTATEAFTER 10 YEARS OF LIFE PERFORM REMNANT LIFE ASSESSMENTSOIL CONDITION TO BE EVALUATED FOR COMPLETE VOLUME CHANGESTROKE AND FUNCTION CHECK OF LAST ROW BLADE PROTECTION SYSTEMFUNCTION CHECK JACKING OIL SYSTEM AND PUMPSPERFORM PHYSICAL OVERSPEED UPON RECOMMISSIONINGPERFORM VIBRATION ANALYSIS OF TURNING GEAR AND PUMPS DURING COOL DOWN AND PRIOR TO RUN-UP.",,9,5.0000000,,0.0000000,,,,,25,,,,3,16.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:40:19 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1047,1201,MINOR INSPECTION,"BEARINGS AND OIL AUXILIARIES.TRIP TEST  AND STROKE CHECK OF TTV DURING SHUTDOWNPERFORM VISUAL AND NDE INSPECTION ON TURBINE  - CONTROL VALVES AND SEATS, EMERGENCY STOP VALVES, GOVERNOR VALVE, AND LINKAGES; GOVERNOR VALVE SEATS AND PLUGS,  BEARINGSSTROKE AND FUNCTION CHECK OF LAST ROW BLADE PROTECTION SYSTEMPERFORM PHYSICAL OVERSPEED UPON RECOMMISSIONINGFUNCTION CHECK JACKING OIL SYSTEM AND PUMPS PERFORM VIBRATION ANALYSIS OF TURNING GEAR AND PUMPS DURING COOL DOWN AND PRIOR TO RUN-UP",USE PPE,9,3.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,23,,,,,,,,6.2200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:47:18 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1048,1200,PERFORM OIL CHANGE,,use ppe and follow all safety rules,4,1.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,23,,,,,,,,20.4900000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,9/10/2023 3:14:18 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1049,1199,PERFORM VIBRATION ANALYSIS - CASING AND SHAFT VIBRATION ON WHOLE TRAIN,MONITORED CONTINUOUSLY AND USING PORTABLE PDC - LUBE OIL SYSTEM TO BE EVALUATED AT SAME TIME,,4,1.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:49:46 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1050,1198,PERFORM LLF INSPECTION ,,,4,1.0000000,,0.0000000,,,,,2,,,,4,1.0000000,8,34,,,,,,,,3.1100000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:54:44 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1051,1197,TURNING GEAR INSPECTION,BARRING GEAR - REPAIR OR REPLACE WHEN FAILED.  DO VISUAL INSPECTION OF BARRING GEAR TEETHCLUTCH AND LATCHING MECHANISM TO BE CHECKED DURING MINOR AND MAJOR OVERHAULS OF MACTHIS OCCUR WHEN THE BARRING GEAR IS LATCHED AT TOO HIGH RPM OR CUT IN AT WRONG SPEED.  INCLUDE IN START UP PROCEDUREINSPECTION WILL BE DONE WHEN VIBRATION MEASUREMENTS SHOW DEGRADING EQUIPMENT,,9,5.0000000,,0.0000000,,,,,25,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:17:55 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1052,1196,OIL CHANGE TURNING GEAR,BE ENSURE THE CORRECT TYPE OF OIL IS USED ACCORDING TO THE VENDOR MANUAL,,9,5.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:18:00 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1053,1195,MAJOR OVERHAUL ,"OVERHAUL EMERGENCY STOP VALVE, GOVERNOR VALVE, INNER CASING, OUTER CASING, BLADES, DIAPHRAGMS, LABYRINTHS, BOLTS - CHECK CONDITION OF COMPONENTS AND DECIDE ON REPLACEMENT WITH OEMCHECK THE CONDITION OF LABYRINTHS ON THE ROTOR TO ASSESS THE NEED FOR ROTOR EXCHANGEPERFORM OVERSPEED TEST UPON ROTOR CHANGE",,9,5.0000000,,0.0000000,,,,,25,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:18:06 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1054,1194,MINOR OVERHAUL,"PERFORM BEARING INSPECTION AND LUBE OIL AUXILLIARIES AND STEAM PLUG INSPECTIONINSPECT BEARINGS AND CHECK SPEED PROBES; CHECK FOR LABYRINTH CONDITION; OPEN AND INSPECT COUPLINGS AND COUPLING BOLTS; OPEN AND INSPECT GOVENOR VALVE ACTUATOR, LINKAGES, SEATS AND PLUGS",,9,3.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:18:13 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1055,1193,PERFORM VACUUM DECAY TEST ,ALL DEPTS TO BE PRESENTPROCEDURE TO BE ESTABLISHED,,9,3.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:18:18 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1056,1192,BEARING INSPECTION IF BLACK OUT OCCUR ,,,4,1.0000000,,0.0000000,,,,,5,,,,3,3.0000000,5,13,,,,,,,,21.1800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,21/12/2022 4:44:47 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1057,1191,PERFORM VIBRATION MONITORING ,PERFORM VIBRATION MONITORING AND COMPARE WITH PREVIOUS ONESCHECK VIBRATION OF THE TURNING DEVICE WHILE IT IS OPERATING,,4,1.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:49:38 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1058,1190,PERFORM LLF INSPECTION,"FRAME, PIPEWORK, CASING, STEAM VALVES, HYDRAULIC VALVES, BEARINGS, OIL SYSTEM, SEAL SYSTEM",,4,1.0000000,,0.0000000,,,,,2,,,,4,2.0000000,8,34,,,,,,,,40.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:52:35 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1059,1189,PERFORM FULL OVERHAUL INCLUDING SLIDE VALVE AND LUBE OIL PUMPS ,"PERFORM NDT ON CASING; NDT AND VISUAL INSPECTION ON ROTORSOR OPT FOR COMPLETE REPLACEMENT OF RUNNING COMPRESSOR WITH WAREHOUSE SPARE AND REFURBISH OLD COMPRESSOR ACCORDINGLYCONSIDER COMPLETE COMPRESSOR REPLACEMENT WITH SPARE REFURBISHED UNIT (REPLACE ANGULAR CONTACT BALL BEARING, REPLACE THE SHAFT SEAL, CHANGE PISTON SEAL ON CAPACITY CONTROL, CHANGE PISTON SEAL ON CONTROL SLIDE STOP, GENERAL OVERHAUL IN COMPANY)",,9,5.0000000,,0.0000000,,,,,20,,,,3,8.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,15/06/2023 9:29:26 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1060,1187,PERFORM LUBE OIL TEST ON OIL ,,,4,1.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,90.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:25:47 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1061,1159,PERFORM PUMP OVERHAUL,"CHECK PISTON, CYLINDER, AND OTHER O-RING, WASHERS, AND SPRINGS IF NECESSARY REPLACE THEM.",,9,5.0000000,,0.0000000,,,,,15,,,,3,8.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:39:17 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1062,1272,"PERFORM COOLING WATER FLUSHING ON BEARINGS, SEAL POT AND COOLER WHERE APPLICABLE",PTW should be achieved,Use proper PPE,9,1.0000000,,0.0000000,,,,,5,458,,,3,4.0000000,5,19,,,,,,,,146.2200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,1/08/2023 11:26:51 AM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1063,1274,PERFORM A WEEKLY CUT IN AND RUNNING TEST OF FIREWATER PUMPS AS PER NFPA 25 AND VIBRATION ANALYSIS,"CHECK PUMP PERFORMANCE - DISCHARGE DP, FLOW, AND CURRENT - COMPARE TO PERFORMANCE TEST RESULTSCHECK VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS.",,8,2.0000000,,0.0000000,,,,,4,458,,,3,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:23:11 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1064,1356,COOLING WATER FLUSHING OF BEARING HOUSINGS AND MECHANICAL SEAL PIPEWORK AND AUXILLIARIES,,,4,2.0000000,,0.0000000,,,,,0,461,,,3,0.0000000,5,13,,,,,,,,17.3800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,21/07/2023 3:48:05 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1065,1355,PERFORM STANDBY TEST RUN AND VIBRATION ANALYSIS ON STANDBY PUMP,STANDBY PUMP TO BE TEST RUN TO ENSURE PERFORMANCE AND VIBRATION IS WITHIN STANDARDS,,4,2.0000000,,0.0000000,,,,,7,461,,,3,0.5000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:20:38 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1066,1354,PERFORM STANDBY TEST RUN AND VIBRATION ANALYSIS ON STANDBY PUMP,STANDBY PUMP TO BE TEST RUN TO ENSURE PERFORMANCE AND VIBRATION IS WITHIN STANDARDS,,4,2.0000000,,0.0000000,,,,,7,461,,,3,0.5000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:22:02 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1067,1353,PERFORM STANDBY TEST RUN AND VIBRATION ANALYSIS ON STANDBY PUMP,STANDBY PUMP TO BE TEST RUN TO ENSURE PERFORMANCE AND VIBRATION IS WITHIN STANDARDS,,4,2.0000000,,0.0000000,,,,,7,461,,,3,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:22:30 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1068,1352,PERFORM STANDBY TEST RUN AND VIBRATION ANALYSIS ON STANDBY PUMP,STANDBY PUMP TO BE TEST RUN TO ENSURE PERFORMANCE AND VIBRATION IS WITHIN STANDARDS,,4,2.0000000,,0.0000000,,,,,7,461,,,3,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:22:36 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1069,1351,PERFORM DUTY PUMP VIBRATION ANALYSIS,"CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS, MEASURE VIBRATION ON STANDBY PUMPSNever measure impeller vibrations on the impeller housing as this is weak and unstable and will provide faulty vibration data. It is better to measure impeller vibrations at the bearing location.",,4,1.0000000,,0.0000000,,,,,0,461,,,4,1.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:51:27 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1070,1350,PERFORM DUTY PUMP VIBRATION ANALYSIS,"CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS, MEASURE VIBRATION ON STANDBY PUMPS",,4,1.0000000,,0.0000000,,,,,7,461,,,4,1.0000000,8,34,,,,,,,,3.1100000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:51:21 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1071,1349,PERFORM DUTY PUMP VIBRATION ANALYSIS,"CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS, MEASURE VIBRATION ON STANDBY PUMPS",,4,1.0000000,,0.0000000,,,,,0,461,,,4,1.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:51:15 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1072,1348,PERFORM DUTY PUMP VIBRATION ANALYSIS,"CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS, MEASURE VIBRATION ON STANDBY PUMPS",,4,1.0000000,,0.0000000,,,,,0,461,,,4,1.0000000,8,34,,,,,,,,3.1100000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:51:09 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1073,1347,PERFORM PERIODIC ALIGNMENT,CHECK THE ALIGNMENT BY REMOVING THE SPACER OF THE COUPLING IF NECESSARY PERFORM ALIGNMENT ,use ppe,9,1.0000000,,0.0000000,,,,,30,461,,,3,16.0000000,5,23,,,,,,,,110.1999999,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:12:32 AM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1074,1346,PERFORM PERIODIC ALIGNMENT,PTW should be achieved,Use proper PPE,9,1.0000000,,0.0000000,,,,,3,461,,,3,9.0000000,5,19,,,,,,,,144.0900000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,803,31/10/2023 9:52:33 AM,,,0,,,,,,510,,0,Standard,0.0000000,,10,every,,
1075,1357,COOLING WATER FLUSHING OF BEARING HOUSINGS AND MECHANICAL SEAL PIPEWORK AND AUXILLIARIES, ,"WARNINGPump shall never be operated without coupling guard installed correctly.ᆞ Never apply heat to remove impeller, it may explode due to trapped liquid.ᆞ Never use heat to disassemble pumps due to risk of explosion from trapped liquid.ᆞ Never operate pump without coupling guard correctly installed.ᆞ Never operate pump beyond the rated conditions to which the pump was sold.ᆞ Never start pump without proper prime (sufficient liquid in pump casing).ᆞ Never run pump below recommended minimum flow or when dry.ᆞ Always lock out power to the driver before performing pump maintenance.ᆞ Never operate pump without safety device installed.ᆞ Never operate pump without discharge valve closed.ᆞ Never operate pump without suction valve closed.",4,2.0000000,,0.0000000,,,,,20,461,,,4,1.0000000,5,9,,,,,,,,122.9400000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,17/03/2023 11:30:46 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1076,1345,PERFORM PERIODIC ALIGNMENT,CHECK THE ALIGNMENT BY REMOVING THE SPACER OF THE COUPLING IF NECESSARY PERFORM ALIGNMENT ,,9,1.0000000,,0.0000000,,,,,3,461,,,3,0.0000000,5,9,,,,,,,,123.2400000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,9/10/2023 4:47:52 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1077,1343,REPLACE OIL ENSURE THAT THE CORRECT SUPPLIER AND GRADE OF LUBRICANT IS USED,REFER TO RESPECTIVE LUBRICATION SCHEDULE AND VENDOR MANUAL,USE PPE,4,12.0000000,,0.0000000,,,,,30,461,,,3,3.0000000,5,23,,,,,,,,30.9600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:55:23 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1078,1342,REPLACE OIL ENSURE THAT THE CORRECT SUPPLIER AND GRADE OF LUBRICANT IS USED,REFER TO RESPECTIVE LUBRICATION SCHEDULE AND VENDOR MANUAL,,4,12.0000000,,0.0000000,,,,,3,461,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1079,1341,REPLACE OIL ENSURE THAT THE CORRECT SUPPLIER AND GRADE OF LUBRICANT IS USED,REFER TO RESPECTIVE LUBRICATION SCHEDULE AND VENDOR MANUAL,,4,12.0000000,,0.0000000,,,,,3,461,,,3,8.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,15/06/2023 9:29:55 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1080,1340,REPLACE OIL ENSURE THAT THE CORRECT SUPPLIER AND GRADE OF LUBRICANT IS USED,REFER TO RESPECTIVE LUBRICATION SCHEDULE AND VENDOR MANUAL,,4,12.0000000,,0.0000000,,,,,3,461,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1081,1339,REPLACE OIL ENSURE THAT THE CORRECT SUPPLIER AND GRADE OF LUBRICANT IS USED,REFER TO RESPECTIVE LUBRICATION SCHEDULE AND VENDOR MANUAL,Use PPM ,4,6.0000000,,0.0000000,,,,,10,461,,,3,0.4000000,5,23,,,,,,,,2.3600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,17/07/2023 3:02:32 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1082,1338,REPLACE OIL ENSURE THAT THE CORRECT SUPPLIER AND GRADE OF LUBRICANT IS USED,PTW to be achieved,Use proper PPEmake sure that the motor isolated from Substationmechanical isolation to be done if necessary,4,6.0000000,,0.0000000,,,,,3,461,,,3,0.0000000,5,19,,,,,,,,23.1100000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,25/07/2023 11:18:35 AM,,,0,,,,,,510,,0,Standard,0.0000000,,5,every,,
1083,1337,REPLACE OIL ENSURE THAT THE CORRECT SUPPLIER AND GRADE OF LUBRICANT IS USED,,,4,6.0000000,,0.0000000,,,,,3,461,,,3,8.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,15/06/2023 9:30:14 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1084,1336,REPLACE OIL ENSURE THAT THE CORRECT SUPPLIER AND GRADE OF LUBRICANT IS USED,,,4,6.0000000,,0.0000000,,,,,3,461,,,3,2.0000000,5,13,,,,,,,,10.1700000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,14/08/2023 10:20:39 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1085,1335,PERFORM LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,2,461,,,4,2.0000000,8,34,,,,,,,,26.8600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:53:27 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1086,1334,PERFORM LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,2,461,,,4,2.0000000,8,34,,,,,,,,26.8600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:53:05 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1087,1333,PERFORM LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,2,461,,,4,2.0000000,8,34,,,,,,This is first LLF Inspection.,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:52:55 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1088,1344,PERFORM PERIODIC ALIGNMENT,CHECK THE ALIGNMENT BY REMOVING THE SPACER OF THE COUPLING IF NECESSARY PERFORM ALIGNMENT ,,9,1.0000000,,0.0000000,,,,,3,461,,,3,0.0000000,5,13,,,,,,,,104.2800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,26/10/2023 5:23:33 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1089,1358,COOLING WATER FLUSHING OF BEARING HOUSINGS AND MECHANICAL SEAL PIPEWORK AND AUXILLIARIES,Ptw should be achieved,Use proper PPEmake sure that the pump is isolated from Substation,4,2.0000000,,0.0000000,,,,,0,461,,,3,2.0000000,5,19,,,,,,,,227.0600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,16/10/2023 4:56:51 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1090,1359,COOLING WATER FLUSHING OF BEARING HOUSINGS AND MECHANICAL SEAL PIPEWORK AND AUXILLIARIES,THE COOLING WATER SYSTEM HAS DEBRIS FOULING THE COOLING WATER LINES IN BEARING COOLERS AND MECHANICAL SEAL COOLERS ,use ppe and follow all safety instruction,4,2.0000000,,0.0000000,,,,,30,461,,,3,2.0000000,5,23,,,,,,,,11.7999999,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,23/06/2023 5:03:23 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1091,1360,DUTY PUMP BEARING REPLACEMENT ,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,9,3.0000000,,0.0000000,,,,,4,461,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1092,1385,PERFORM AN NDE ANALYSIS ON THE PUMP CAN WHEN THE PUMP IS OVERHAULED,PERFORM NDE INSPECTION AGAINST MECHANICAL DAMAGE AND ERROSION,,9,3.0000000,,0.0000000,,,,,14,461,,,3,0.0000000,5,9,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1093,1384,PERFORM AN NDE ANALYSIS ON THE PUMP CAN WHEN THE PUMP IS OVERHAULED,PERFORM NDE INSPECTION AGAINST MECHANICAL DAMAGE AND ERROSION,,9,3.0000000,,0.0000000,,,,,14,461,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1094,1383,PERFORM CASING INSPECTION FOR EROSION,"SOME PUMPS HAVE A POOR HISTORY OF CASING OR PUMP WEAR ON OVERHUNG PUMPS, CASING HAVE BEEN REPLACED AND WELD REPAIRS DONE ON SOME PUMPS MOC's IN PLACE TO CHANGE MATERIAL OF CONSTRUCTIONIF PUMP HAS BEEN OVERHAULED OR INSPECTED, PM TO BE COMPLETED WITH PROPER HISTORY, PHOTOS AND REFERANCE TO OTHER WORK ORDERS AND FINDINGS",use ppe,9,3.0000000,,0.0000000,,,,,30,461,,,3,6.0000000,5,23,,,,,,,,18.6600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:50:56 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1095,1382,PERFORM CASING INSPECTION FOR EROSION,"SOME PUMPS HAVE A POOR HISTORY OF CASING OR PUMP WEAR ON OVERHUNG PUMPS, CASING HAVE BEEN REPLACED AND WELD REPAIRS DONE ON SOME PUMPS MOC's IN PLACE TO CHANGE MATERIAL OF CONSTRUCTIONIF PUMP HAS BEEN OVERHAULED OR INSPECTED, PM TO BE COMPLETED WITH PROPER HISTORY, PHOTOS AND REFERANCE TO OTHER WORK ORDERS AND FINDINGS",,9,3.0000000,,0.0000000,,,,,14,461,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1096,1381,PERFORM CASING INSPECTION FOR EROSION,"SOME PUMPS HAVE A POOR HISTORY OF CASING OR PUMP WEAR ON OVERHUNG PUMPS, CASING HAVE BEEN REPLACED AND WELD REPAIRS DONE ON SOME PUMPS MOC's IN PLACE TO CHANGE MATERIAL OF CONSTRUCTIONIF PUMP HAS BEEN OVERHAULED OR INSPECTED, PM TO BE COMPLETED WITH PROPER HISTORY, PHOTOS AND REFERANCE TO OTHER WORK ORDERS AND FINDINGS",,9,3.0000000,,0.0000000,,,,,14,461,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:41:47 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1097,1380,PERFORM CASING INSPECTION FOR EROSION,"SOME PUMPS HAVE A POOR HISTORY OF CASING OR PUMP WEAR ON OVERHUNG PUMPS, CASING HAVE BEEN REPLACED AND WELD REPAIRS DONE ON SOME PUMPS MOC's IN PLACE TO CHANGE MATERIAL OF CONSTRUCTIONIF PUMP HAS BEEN OVERHAULED OR INSPECTED, PM TO BE COMPLETED WITH PROPER HISTORY, PHOTOS AND REFERANCE TO OTHER WORK ORDERS AND FINDINGS",,9,3.0000000,,0.0000000,,,,,14,461,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1098,1379,PERFORM PUMP OVERHAUL,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTSWHEN PUMP OVERHAULED, LOAD WORK ORDER FOR DISCHARGE NRV OVERHAUL",,9,5.0000000,,0.0000000,,,,,14,461,,,3,8.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 11:21:37 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1099,1378,PERFORM PUMP OVERHAUL,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTSWHEN PUMP OVERHAULED, LOAD WORK ORDER FOR DISCHARGE NRV OVERHAUL",,9,5.0000000,,0.0000000,,,,,14,461,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1100,1377,PERFORM PUMP OVERHAUL,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTSWHEN PUMP OVERHAULED, LOAD WORK ORDER FOR DISCHARGE NRV OVERHAUL",,9,5.0000000,,0.0000000,,,,,14,461,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:43:32 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1101,1376,PERFORM PUMP OVERHAUL,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTSWHEN PUMP OVERHAULED, LOAD WORK ORDER FOR DISCHARGE NRV OVERHAUL",,9,5.0000000,,0.0000000,,,,,14,461,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1102,1375,STANDBY PUMP MEACHANICAL SEAL REPLACEMENT,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",USE PPE,3,20000.0000000,,0.0000000,,,,,30,461,,,3,8.0000000,5,23,,,,,,,,40.6800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:22:07 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1103,1374,STANDBY PUMP MEACHANICAL SEAL REPLACEMENT,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,3,20000.0000000,,0.0000000,,,,,14,461,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1104,1373,STANDBY PUMP MEACHANICAL SEAL REPLACEMENT,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,3,20000.0000000,,0.0000000,,,,,14,461,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:44:30 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1105,1372, ,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,3,20000.0000000,,0.0000000,,,,,14,461,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1990,10/10/2023 4:24:51 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1106,1371,DUTY PUMP MEACHANICAL SEAL REPLACEMENT,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",use ppe,9,3.0000000,,0.0000000,,,,,30,461,,,3,9.0000000,5,23,,,,,,,,43.7900000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:55:30 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1107,1370,DUTY PUMP MEACHANICAL SEAL REPLACEMENT,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,9,3.0000000,,0.0000000,,,,,14,461,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1108,1369,DUTY PUMP MEACHANICAL SEAL REPLACEMENT,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,9,3.0000000,,0.0000000,,,,,14,461,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:45:29 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1109,1368,DUTY PUMP MEACHANICAL SEAL REPLACEMENT,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,9,3.0000000,,0.0000000,,,,,14,461,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1110,1367,STANDBY PUMP BEARING REPLACEMENT ,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,USE PPE,3,20000.0000000,,0.0000000,,,,,30,461,,,3,8.0000000,5,23,,,,,,,,40.6800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:23:26 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1111,1366,STANDBY PUMP BEARING REPLACEMENT ,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,3,20000.0000000,,0.0000000,,,,,4,461,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1112,1365,STANDBY PUMP BEARING REPLACEMENT ,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,3,20000.0000000,,0.0000000,,,,,4,461,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:46:37 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1113,1364,STANDBY PUMP BEARING REPLACEMENT ,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,3,20000.0000000,,0.0000000,,,,,4,461,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1114,1363,DUTY PUMP BEARING REPLACEMENT ,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,use ppe,9,3.0000000,,0.0000000,,,,,30,461,,,3,12.0000000,5,23,,,,,,,,80.5800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:57:43 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1115,1362,DUTY PUMP BEARING REPLACEMENT ,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,9,3.0000000,,0.0000000,,,,,4,461,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1116,1361,DUTY PUMP BEARING REPLACEMENT ,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,9,3.0000000,,0.0000000,,,,,4,461,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:48:08 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1117,1332,PERFORM LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,2,461,,,4,2.0000000,8,34,,,,,,,,26.8600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:52:46 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1118,1331,OVERHAUL BLOWER,OVERHAUL ASSESSMENT IS CONDITION BASED (VIBRATION MEASUREMENTS OR PERFORMANCE COMPARED TO DESIGN) VIBRATION ISOLATION PADS TO BE REPLACEDGROUTING AROUND BASEPLATE TO BE CHECKED FOR LEAKAGE,,9,5.0000000,,0.0000000,,,,,15,,,,3,8.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 11:18:42 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1119,1330,OVERHAUL BLOWER,OVERHAUL ASSESSMENT IS CONDITION BASED (VIBRATION MEASUREMENTS OR PERFORMANCE COMPARED TO DESIGN) VIBRATION ISOLATION PADS TO BE REPLACEDGROUTING AROUND BASEPLATE TO BE CHECKED FOR LEAKAGE,,9,5.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 9:58:51 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1120,1329,OVERHAUL BLOWER,OVERHAUL ASSESSMENT IS CONDITION BASED (VIBRATION MEASUREMENTS OR PERFORMANCE COMPARED TO DESIGN) VIBRATION ISOLATION PADS TO BE REPLACEDGROUTING AROUND BASEPLATE TO BE CHECKED FOR LEAKAGE,,9,5.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:49:46 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1121,1299,PERFORM GREASE CHANGE,"ENSURE CORRECT OIL BREND IS USED, REFER TO VENDOR LUBRICANT LIST",,4,3.0000000,,0.0000000,,,,,2,,,,3,0.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,17/06/2023 11:55:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1122,1298,PERFORM LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,2,,,,4,1.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:56:37 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1123,1297,PERFORM LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,2,,,,4,1.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:56:25 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1124,1296,PERFORM LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,2,,,,4,1.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:56:16 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1125,1295,PERFORM LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,2,,,,4,1.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:56:06 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1126,1294,PERFORM CASING INSPECTION FOR EROSION PERFORM AN NDE ANALYSIS ON THE PUMP CAN WHEN THE PUMP IS OVERHAULED,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,use ppe,9,3.0000000,,0.0000000,,,,,30,458,,,3,6.0000000,5,23,,,,,,,,30.5099999,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 10:01:38 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1127,1293,PERFORM CASING INSPECTION FOR EROSION PERFORM AN NDE ANALYSIS ON THE PUMP CAN WHEN THE PUMP IS OVERHAULED,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,9,3.0000000,,0.0000000,,,,,14,458,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1128,1292,PERFORM CASING INSPECTION FOR EROSION PERFORM AN NDE ANALYSIS ON THE PUMP CAN WHEN THE PUMP IS OVERHAULED,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,9,3.0000000,,0.0000000,,,,,14,458,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:50:53 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1129,1291,PERFORM A PUMP OVERHAUL BASED ON PERFORMANCE ASSESSMENT ,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,9,5.0000000,,0.0000000,,,,,14,458,,,3,6.0000000,5,23,,,,,,,,61.9200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 11:16:36 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1130,1290,PERFORM A PUMP OVERHAUL BASED ON PERFORMANCE ASSESSMENT ,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,9,5.0000000,,0.0000000,,,,,14,458,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1131,1289,PERFORM A PUMP OVERHAUL BASED ON PERFORMANCE ASSESSMENT ,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,9,5.0000000,,0.0000000,,,,,14,458,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:52:27 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1132,1288,STANDBY PUMP BEARING REPLACEMENT,BEARING CONRDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBAY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,USE PPE,3,20000.0000000,,0.0000000,,,,,30,458,,,3,8.0000000,5,23,,,,,,,,40.6800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:24:40 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1133,1287,STANDBY PUMP BEARING REPLACEMENT,BEARING CONRDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBAY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,3,20000.0000000,,0.0000000,,,,,14,458,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1134,1286,STANDBY PUMP BEARING REPLACEMENT,BEARING CONRDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBAY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,3,20000.0000000,,0.0000000,,,,,14,458,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:53:33 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1135,1285,DUTY PUMP BEARING REPLACEMENT,BEARING CONRDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBAY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,USE PPE,9,3.0000000,,0.0000000,,,,,30,458,,,3,12.0000000,5,23,,,,,,,,104.2800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 10:04:37 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1136,1284,DUTY PUMP BEARING REPLACEMENT,BEARING CONRDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBAY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,9,3.0000000,,0.0000000,,,,,14,458,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1137,1283,DUTY PUMP BEARING REPLACEMENT,BEARING CONRDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBAY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,9,3.0000000,,0.0000000,,,,,14,458,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:54:35 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1138,1282,STANDBY PUMP MECHANICAL SEAL REPLACEMENT,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",USE PPE,3,20000.0000000,,0.0000000,,,,,30,458,,,3,8.0000000,5,23,,,,,,,,40.6800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:26:13 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
