Preventative Maintenance ID,Preventative Maintenance Number,Preventative Maintenance Description,Preventative Maintenance Instruction,Preventative Maintenance Safety Note,Frequency Type ID,Frequency,Frequency Type Or ID,Frequency Or,Is Hierarchy,Is Triggered,Is Fixed,Is Standard,Lead Time Days,Asset Type ID,Manufacturer ID,Model Number ID,Priority ID,Estimated Duration Hours,Job Type ID,Department ID,Customer Contact ID,Supplier Contact ID,Is Inspection,Is Inspection Enforce Order On,Is Inspection By Asset Type,User Defined Text Box,Component Code ID,Estimated Labour Cost,Estimated Material Cost,Estimated Other Cost,Is Active,Created By Contact ID,Created Date Time,Modified By Contact ID,Modified Date Time,Default Inspection Asset ID,Is Group Inspection,Parent Preventative Maintenance ID,Inspection Height,Inspection Width,Inspection XLocation,Inspection YLocation,Is Use Asset Contractor,Minute Difference,Is Master PM,Master PMID,Work Order Format Name,Contractor Quote Amount,In Active To,Days To Complete,Activation Type,Is Audit,Is Include Children Of Inspection Asset Only
1139,1281,STANDBY PUMP MECHANICAL SEAL REPLACEMENT,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,3,20000.0000000,,0.0000000,,,,,14,458,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1140,1280,STANDBY PUMP MECHANICAL SEAL REPLACEMENT,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,3,20000.0000000,,0.0000000,,,,,14,458,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:55:39 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1141,1279,DUTY PUMP MECHANICAL SEAL REPLACEMENT,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",USE PPE,9,3.0000000,,0.0000000,,,,,30,458,,,3,9.0000000,5,23,,,,,,,,64.0400000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 10:06:20 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1142,1278,DUTY PUMP MECHANICAL SEAL REPLACEMENT,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,9,3.0000000,,0.0000000,,,,,14,458,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1143,1277,DUTY PUMP MECHANICAL SEAL REPLACEMENT,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,9,3.0000000,,0.0000000,,,,,14,458,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:56:52 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1144,1276,PERFORM A PUMP OVERHAUL AS PER NFPA 25,"CHECK PUMP PERFORMANCE - DISCHARGE DP, FLOW AND CURRENT - COMPARE TO PERFORMANCE TEST RESULTS.CHECK RUNNING HOURS",,9,5.0000000,,0.0000000,,,,,14,458,,,3,6.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 11:10:28 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1145,1275,PERFORM A PUMP PERFORMANCE CHECK AS PER NFPA 25.  ,"CHECK PUMP PERFORMANCE - DISCHARGE DP, FLOW AND CURRENT - COMPARE TO PERFORMANCE TEST RESULTS",,9,1.0000000,,0.0000000,,,,,30,458,,,3,6.0000000,5,23,,,,,,,,40.2900000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:14:17 AM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1146,1300,PERFORM GREASE CHANGE,,,4,6.0000000,,0.0000000,,,,,2,,,,3,0.0000000,5,13,,,,,,,,10.3200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1990,25/07/2023 11:57:36 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1147,1273,"PERFORM COOLING WATER FLUSHING ON BEARINGS, SEAL POT AND COOLER WHERE APPLICABLE",,Use PPE,4,1.0000000,,0.0000000,,,,,30,458,,,4,1.0000000,5,23,,,,,,,,11.8000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,9/10/2023 3:19:51 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1148,1301,PERFORM GREASE CHANGE,"ENSURE CORRECT OIL BREND IS USED, REFER TO VENDOR LUBRICANT LIST",,4,6.0000000,,0.0000000,,,,,2,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:13:42 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1149,1303,PERFORM GREASE CHANGE,"ENSURE CORRECT OIL BREND IS USED, REFER TO VENDOR LUBRICANT LIST",,9,1.0000000,,0.0000000,,,,,2,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:12:35 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1150,1328,OVERHAUL BLOWER,OVERHAUL ASSESSMENT IS CONDITION BASED (VIBRATION MEASUREMENTS OR PERFORMANCE COMPARED TO DESIGN) VIBRATION ISOLATION PADS TO BE REPLACEDGROUTING AROUND BASEPLATE TO BE CHECKED FOR LEAKAGE,,9,5.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 9:59:12 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1151,1327,STANDBY BLOWER BEARING REPLACEMENT,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY BLOWER PRIOR TO REQUESTING PUMP FOR MAINTENANCE,USE PPE,3,20000.0000000,,0.0000000,,,,,30,,,,3,8.0000000,5,23,,,,,,,,69.5200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:30:28 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1152,1326,STANDBY BLOWER BEARING REPLACEMENT,,,3,20000.0000000,,0.0000000,,,,,7,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,16/10/2023 5:15:10 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1153,1325,STANDBY BLOWER BEARING REPLACEMENT,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY BLOWER PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,3,20000.0000000,,0.0000000,,,,,7,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 9:59:55 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1154,1324,DUTY BLOWER BEARING REPLACEMENT,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY BLOWER PRIOR TO REQUESTING PUMP FOR MAINTENANCE,use ppe,9,3.0000000,,0.0000000,,,,,30,,,,3,16.0000000,5,23,,,,,,,,110.1999999,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 10:10:04 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1155,1323,DUTY BLOWER BEARING REPLACEMENT,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY BLOWER PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,9,3.0000000,,0.0000000,,,,,7,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:00:16 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1156,1322,DUTY BLOWER BEARING REPLACEMENT,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY BLOWER PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,9,3.0000000,,0.0000000,,,,,7,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:57:55 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1157,1321,DUTY BLOWER BEARING REPLACEMENT,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY BLOWER PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,9,3.0000000,,0.0000000,,,,,7,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:01:09 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1158,1320,PERFORM PM TASK,"FILTER CLEANING, ALIGNMENT AND COUPLING CONDITION CHECKBASEPLATE/BASE BOLT TORQUE AS PER OEMCHECK THE CONDITION OF THE WELDING. SHOULD IT BE NECESSARY TO RESTORE THE WELDING, USE ELECTRODES THAT RESPECT THE SPECIFICATIONS OF THE IMPELLER MATERIAL; IT IS ABSOLUTELY NECESSARY TO CHECK THE BALANCE AFTER WELDING WORKCHECK FOR WEAR AND TEAR, WHICH MUST BE SYMMETRICAL ON BOTH SIDES. IF NECESSARY CHANGE ALL THE BELTS TOGETHERCHECK THE AIR GAP BETWEEN THE IMPELLER AND THE INLET BELL WITH THE DIMENSIONS INDICATED ON THE ASSEMBLY DRAWINGINSPECT VIBRATION ISOLATION PADS FOR WEAR AND REPLACE IF DEFECTIVE",use ppe,9,1.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,23,,,,,,,,13.2800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:14:48 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1159,1319,PERFORM PM TASK,"FILTER CLEANING, ALIGNMENT AND COUPLING CONDITION CHECKBASEPLATE/BASE BOLT TORQUE AS PER OEMCHECK THE CONDITION OF THE WELDING. SHOULD IT BE NECESSARY TO RESTORE THE WELDING, USE ELECTRODES THAT RESPECT THE SPECIFICATIONS OF THE IMPELLER MATERIAL; IT IS ABSOLUTELY NECESSARY TO CHECK THE BALANCE AFTER WELDING WORKCHECK FOR WEAR AND TEAR, WHICH MUST BE SYMMETRICAL ON BOTH SIDES. IF NECESSARY CHANGE ALL THE BELTS TOGETHERCHECK THE AIR GAP BETWEEN THE IMPELLER AND THE INLET BELL WITH THE DIMENSIONS INDICATED ON THE ASSEMBLY DRAWINGINSPECT VIBRATION ISOLATION PADS FOR WEAR AND REPLACE IF DEFECTIVE",,9,1.0000000,,0.0000000,,,,,5,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:05:25 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1160,1318,PERFORM PM TASK,"FILTER CLEANING, ALIGNMENT AND COUPLING CONDITION CHECKBASEPLATE/BASE BOLT TORQUE AS PER OEMCHECK THE CONDITION OF THE WELDING. SHOULD IT BE NECESSARY TO RESTORE THE WELDING, USE ELECTRODES THAT RESPECT THE SPECIFICATIONS OF THE IMPELLER MATERIAL; IT IS ABSOLUTELY NECESSARY TO CHECK THE BALANCE AFTER WELDING WORKCHECK FOR WEAR AND TEAR, WHICH MUST BE SYMMETRICAL ON BOTH SIDES. IF NECESSARY CHANGE ALL THE BELTS TOGETHERCHECK THE AIR GAP BETWEEN THE IMPELLER AND THE INLET BELL WITH THE DIMENSIONS INDICATED ON THE ASSEMBLY DRAWINGINSPECT VIBRATION ISOLATION PADS FOR WEAR AND REPLACE IF DEFECTIVE",,9,1.0000000,,0.0000000,,,,,5,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 4:59:31 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1161,1317,PERFORM PM TASK,"FILTER CLEANING, ALIGNMENT AND COUPLING CONDITION CHECKBASEPLATE/BASE BOLT TORQUE AS PER OEMCHECK THE CONDITION OF THE WELDING. SHOULD IT BE NECESSARY TO RESTORE THE WELDING, USE ELECTRODES THAT RESPECT THE SPECIFICATIONS OF THE IMPELLER MATERIAL; IT IS ABSOLUTELY NECESSARY TO CHECK THE BALANCE AFTER WELDING WORKCHECK FOR WEAR AND TEAR, WHICH MUST BE SYMMETRICAL ON BOTH SIDES. IF NECESSARY CHANGE ALL THE BELTS TOGETHERCHECK THE AIR GAP BETWEEN THE IMPELLER AND THE INLET BELL WITH THE DIMENSIONS INDICATED ON THE ASSEMBLY DRAWINGINSPECT VIBRATION ISOLATION PADS FOR WEAR AND REPLACE IF DEFECTIVE",,9,1.0000000,,0.0000000,,,,,5,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:11:51 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1162,1316,COOLING WATER FLUSHING OF BEARING HOUSINGS AND MECHANICAL SEAL PIPEWORK AND AUXILLIARIES,THE COOLING WATER SYSTEM HAS DEBRIS FOULING THE COOLING WATER LINES IN BEARING COOLERS AND MECHANICAL SEAL COOLERS ,use ppe,4,2.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,23,,,,,,,,9.3300000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:58:37 AM,,,0,,,,,,573,,0,Standard,0.0000000,,30,every,,
1163,1315,COOLING WATER FLUSHING OF BEARING HOUSINGS AND MECHANICAL SEAL PIPEWORK AND AUXILLIARIES,,,4,2.0000000,,0.0000000,,,,,2,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,13/10/2023 9:34:24 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1164,1314,COOLING WATER FLUSHING OF BEARING HOUSINGS AND MECHANICAL SEAL PIPEWORK AND AUXILLIARIES,,,4,2.0000000,,0.0000000,,,,,20,,,,3,6.0000000,5,9,,,,,,,,104.2800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,7/02/2023 9:56:42 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1165,1313,COOLING WATER FLUSHING OF BEARING HOUSINGS AND MECHANICAL SEAL PIPEWORK AND AUXILLIARIES,,,4,2.0000000,,0.0000000,,,,,2,,,,3,0.0000000,5,13,,,,,,,,17.3800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,1/08/2023 5:19:56 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1166,1312,PERFORM STANDBY BLOWER TEST RUN AND STANDBY BLOWER VIBRATION ANALYSIS,"CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS, MEASURE VIBRATION ON DUTY BLOWERS",,4,2.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:22:41 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1167,1311,PERFORM STANDBY BLOWER TEST RUN AND STANDBY BLOWER VIBRATION ANALYSIS,"CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS, MEASURE VIBRATION ON DUTY BLOWERS",,4,2.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:22:46 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1168,1310,PERFORM STANDBY BLOWER TEST RUN AND STANDBY BLOWER VIBRATION ANALYSIS,"CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS, MEASURE VIBRATION ON DUTY BLOWERS",,4,2.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:23:06 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1169,1309,PERFORM DUTY BLOWER VIBRATION ANALYSIS,"CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS, MEASURE VIBRATION ON STANDBY BLOWERS",,4,1.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,8.0600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:51:03 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1170,1308,PERFORM DUTY BLOWER VIBRATION ANALYSIS,"CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS, MEASURE VIBRATION ON STANDBY BLOWERS",,4,1.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:50:56 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1171,1307,PERFORM DUTY BLOWER VIBRATION ANALYSIS,"CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS, MEASURE VIBRATION ON STANDBY BLOWERS",,4,1.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,3.1100000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:50:51 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1172,1306,PERFORM DUTY BLOWER VIBRATION ANALYSIS,"CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS, MEASURE VIBRATION ON STANDBY BLOWERS",,4,1.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,3.1100000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:50:43 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1173,1305,PERFORM GREASE CHANGE,"ENSURE CORRECT OIL BREND IS USED, REFER TO VENDOR LUBRICANT LIST",use PPE,9,1.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,23,,,,,,,,6.2200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:16:32 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1174,1304,PERFORM GREASE CHANGE,"ENSURE CORRECT OIL BREND IS USED, REFER TO VENDOR LUBRICANT LIST",,9,1.0000000,,0.0000000,,,,,2,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:12:29 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1175,1302,PERFORM GREASE CHANGE,"ENSURE CORRECT OIL BREND IS USED, REFER TO VENDOR LUBRICANT LIST",use ppe,4,6.0000000,,0.0000000,,,,,2,,,,3,2.0000000,5,23,,,,,,,,26.0700000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,25/09/2023 2:29:43 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1176,1158,PERFORM PUMP OVERHAUL,"CHECK PISTON, CYLINDER, AND OTHER O-RING, WASHERS, AND SPRINGS IF NECESSARY REPLACE THEM.",,9,5.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:25:51 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1177,1157,PERFORM REPLACEMENT OF SEAL AND BEARING,"CHECK THE SEAL AND REPLACE IT IF NECESSARY, CHECK THE VIBRATION HISTORY IF NECESSARY REPLACE IT",use ppe,9,3.0000000,,0.0000000,,,,,30,,,,3,8.0000000,5,23,,,,,,,,53.7200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 10:11:26 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1178,1156,PERFORM REPLACEMENT OF SEAL AND BEARING,"CHECK THE SEAL AND REPLACE IT IF NECESSARY, CHECK THE VIBRATION HISTORY IF NECESSARY REPLACE IT",,9,3.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:26:03 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1179,1010,PERFOM 12 MONTHLY PM,"REPLACE THE PLUNGER ROD SEAL FOR THE DIAPHRAGM HEADS, CHECK AND REPLACE IF NECESSARY THE TRANSMISSION JOINT ONLY FOR GAS ATMOSPHERES IIC, REPLACE HYDRAULIC DIAPHRAGMS (FOR DIAPHRAGM PUMPS) AND HYDRAULIC OIL, CHECK ALIGNMENT.",,9,1.0000000,,0.0000000,,,,,7,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,30/05/2023 5:00:32 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1180,1009,PERFOM 12 MONTHLY PM,"REPLACE THE PLUNGER ROD SEAL FOR THE DIAPHRAGM HEADS, CHECK AND REPLACE IF NECESSARY THE TRANSMISSION JOINT ONLY FOR GAS ATMOSPHERES IIC, REPLACE HYDRAULIC DIAPHRAGMS (FOR DIAPHRAGM PUMPS) AND HYDRAULIC OIL, CHECK ALIGNMENT.",,9,1.0000000,,0.0000000,,,,,7,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:48:48 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1181,1008,PERFOM 6 MONTHLY PM,"CHECK BEARINGS, VALVES CHECK AND CLEANING, CHECK PUMPHEAD BOLTS TIGHTENING, REPLACE SEAL PACKING FOR PLUNGER HEADS, CHECK AND REPLACE SEAL PACKING AND PLUNGER FOR DIAPHRAGM HEADS, CHECK PLUNGER SURFACE, REPLACE HYDRAULIC OIL, ONLY FOR THE FIRST REPLACEMENT, CHECK DAMPER NITROGEN PRESSURE IF NECESSARY RECHARGE IT.",use ppe and follow all safety instructions,4,6.0000000,,0.0000000,,,,,10,,,,3,4.0000000,5,23,,,,,,,,26.8600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,8/09/2023 4:51:15 PM,,,0,,,,,,570,,0,Standard,0.0000000,,35,every,,
1182,1007,PERFOM 6 MONTHLY PM,PTW should be achieved,Use proper PPEmake sure that the motor isolated from Substation,4,6.0000000,,0.0000000,,,,,7,,,,3,15.0000000,5,19,,,,,,,,160.8500000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,1/08/2023 11:25:06 AM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
1183,1006,PERFOM 6 MONTHLY PM,,,4,6.0000000,,0.0000000,,,,,7,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,4/08/2023 9:15:05 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1184,1005,PERFOM 6 MONTHLY PM,,,4,6.0000000,,0.0000000,,,,,7,,,,3,0.0000000,5,13,,,,,,,,20.3400000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,28/07/2023 12:41:28 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1185,1004,PERFORM STANDBY PUMP TEST RUN AND VIBRATION ANALYSIS,STANDBY PUMP TO BE TEST RUN FOR AT LEAST 4 HOURS PRIOR TO CONDITION MONITORING ,,4,2.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:23:41 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1186,1003,PERFORM STANDBY PUMP TEST RUN AND VIBRATION ANALYSIS,STANDBY PUMP TO BE TEST RUN FOR AT LEAST 4 HOURS PRIOR TO CONDITION MONITORING ,,4,2.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:23:46 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1187,1002,PERFORM STANDBY PUMP TEST RUN AND VIBRATION ANALYSIS,STANDBY PUMP TO BE TEST RUN FOR AT LEAST 4 HOURS PRIOR TO CONDITION MONITORING ,,4,2.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:23:49 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1188,1001,PERFORM STANDBY PUMP TEST RUN AND VIBRATION ANALYSIS,STANDBY PUMP TO BE TEST RUN FOR AT LEAST 4 HOURS PRIOR TO CONDITION MONITORING ,,4,2.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,5/03/2023 1:30:51 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1189,1000,PERFORM DUTY PUMP VIBRATION ANALYSIS,VIBRATION ANALYSIS TO BE PERFORMED AT NORMAL OPERATING CONDITIONS OPERATING CONDITIONS EG FLOW AND PRESSURE TO BE NOTED DURING MONITORING TO CONFIRM NORMAL OPERATING WINDOW,,4,1.0000000,,0.0000000,,,,,5,,,,3,1.0000000,8,34,,,,,,,,60.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,13/03/2023 3:39:18 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1190,1011,PERFOM 12 MONTHLY PM,PTW should be achieved,Use proper PPE,9,1.0000000,,0.0000000,,,,,7,,,,3,0.0000000,5,19,,,,,,,,243.4300000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,23/08/2023 3:12:23 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
1191,999,PERFORM DUTY PUMP VIBRATION ANALYSIS,VIBRATION ANALYSIS TO BE PERFORMED AT NORMAL OPERATING CONDITIONS OPERATING CONDITIONS EG FLOW AND PRESSURE TO BE NOTED DURING MONITORING TO CONFIRM NORMAL OPERATING WINDOW,,4,1.0000000,,0.0000000,,,,,2,,,,3,6.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:46:45 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1192,997,PERFORM DUTY PUMP VIBRATION ANALYSIS,VIBRATION ANALYSIS TO BE PERFORMED AT NORMAL OPERATING CONDITIONS OPERATING CONDITIONS EG FLOW AND PRESSURE TO BE NOTED DURING MONITORING TO CONFIRM NORMAL OPERATING WINDOW,,4,1.0000000,,0.0000000,,,,,2,,,,3,9.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:46:18 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1193,996,REPLACE OIL OR GREASE  OF GEAR CHAMBER AS PER LUBRICATION SCHEDULE,"REPLACE OIL OR GREASE AS PER INTERVALS IN LUBRICATION SCHEDULES;  CHECK BREATHER OPERATION AND CLEANLINESS (WHERE INSTALLED)REFER TO THE VENDOR MANUAL, AND BE ENSURE THAT THE CORRECT TYPE OF OIL IS USED",,9,1.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,23,,,,,,,,20.1450000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:18:19 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1194,995,REPLACE OIL OR GREASE  OF GEAR CHAMBER AS PER LUBRICATION SCHEDULE,"REPLACE OIL OR GREASE AS PER INTERVALS IN LUBRICATION SCHEDULES;  CHECK BREATHER OPERATION AND CLEANLINESS (WHERE INSTALLED)REFER TO THE VENDOR MANUAL, AND BE ENSURE THAT THE CORRECT TYPE OF OIL IS USED",,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:47:09 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1195,994,REPLACE OIL OR GREASE  OF GEAR CHAMBER AS PER LUBRICATION SCHEDULE,"REPLACE OIL OR GREASE AS PER INTERVALS IN LUBRICATION SCHEDULES;  CHECK BREATHER OPERATION AND CLEANLINESS (WHERE INSTALLED)REFER TO THE VENDOR MANUAL, AND BE ENSURE THAT THE CORRECT TYPE OF OIL IS USED",,9,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,15/06/2023 9:31:07 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1196,993,REPLACE OIL OR GREASE  OF GEAR CHAMBER AS PER LUBRICATION SCHEDULE,"REPLACE OIL OR GREASE AS PER INTERVALS IN LUBRICATION SCHEDULES;  CHECK BREATHER OPERATION AND CLEANLINESS (WHERE INSTALLED)REFER TO THE VENDOR MANUAL, AND BE ENSURE THAT THE CORRECT TYPE OF OIL IS USED",,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:47:33 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1197,992,REPLACE OIL OR GREASE  OF GEAR CHAMBER AS PER LUBRICATION SCHEDULE,"REPLACE OIL OR GREASE AS PER INTERVALS IN LUBRICATION SCHEDULES;  CHECK BREATHER OPERATION AND CLEANLINESS (WHERE INSTALLED)REFER TO THE VENDOR MANUAL, AND BE ENSURE THAT THE CORRECT TYPE OF OIL IS USED","Use PPE,and fallow all safety rules",4,6.0000000,,0.0000000,,,,,10,,,,3,0.4000000,5,23,,,,,,,,2.3600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,17/07/2023 3:22:33 PM,,,0,,,,,,570,,0,Standard,0.0000000,,10,every,,
1198,991,REPLACE OIL OR GREASE  OF GEAR CHAMBER AS PER LUBRICATION SCHEDULE,"REPLACE OIL OR GREASE AS PER INTERVALS IN LUBRICATION SCHEDULES;  CHECK BREATHER OPERATION AND CLEANLINESS (WHERE INSTALLED)REFER TO THE VENDOR MANUAL, AND BE ENSURE THAT THE CORRECT TYPE OF OIL IS USED",use ppe,4,3.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,23,,,,,,,,27.7000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:33:38 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1199,990,REPLACE OIL OR GREASE  OF HYDRAULIC CHAMBER AS PER LUBRICATION SCHEDULE,"REPLACE OIL OR GREASE AS PER INTERVALS IN LUBRICATION SCHEDULES;  CHECK BREATHER OPERATION AND CLEANLINESS (WHERE INSTALLED)REFER TO THE VENDOR MANUAL, AND BE ENSURE THAT THE CORRECT TYPE OF OIL IS USED",USE PPE,9,3.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,23,,,,,,,,30.9600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 10:12:32 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1200,989,REPLACE OIL OR GREASE  OF HYDRAULIC CHAMBER AS PER LUBRICATION SCHEDULE,"REPLACE OIL OR GREASE AS PER INTERVALS IN LUBRICATION SCHEDULES;  CHECK BREATHER OPERATION AND CLEANLINESS (WHERE INSTALLED)REFER TO THE VENDOR MANUAL, AND BE ENSURE THAT THE CORRECT TYPE OF OIL IS USED",,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,5/03/2023 10:00:06 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1201,988,REPLACE OIL OR GREASE  OF HYDRAULIC CHAMBER AS PER LUBRICATION SCHEDULE,"REPLACE OIL OR GREASE AS PER INTERVALS IN LUBRICATION SCHEDULES;  CHECK BREATHER OPERATION AND CLEANLINESS (WHERE INSTALLED)REFER TO THE VENDOR MANUAL, AND BE ENSURE THAT THE CORRECT TYPE OF OIL IS USED",,9,3.0000000,,0.0000000,,,,,3,,,,3,8.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,15/06/2023 9:31:24 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1202,987,REPLACE OIL OR GREASE  OF HYDRAULIC CHAMBER AS PER LUBRICATION SCHEDULE,"REPLACE OIL OR GREASE AS PER INTERVALS IN LUBRICATION SCHEDULES;  CHECK BREATHER OPERATION AND CLEANLINESS (WHERE INSTALLED)REFER TO THE VENDOR MANUAL, AND BE ENSURE THAT THE CORRECT TYPE OF OIL IS USED",,9,3.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,5/03/2023 9:59:55 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1203,998,PERFORM DUTY PUMP VIBRATION ANALYSIS,VIBRATION ANALYSIS TO BE PERFORMED AT NORMAL OPERATING CONDITIONS OPERATING CONDITIONS EG FLOW AND PRESSURE TO BE NOTED DURING MONITORING TO CONFIRM NORMAL OPERATING WINDOW,,4,1.0000000,,0.0000000,,,,,2,,,,3,3.0000000,8,34,,,,,,,,10.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:47:20 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1204,1012,PERFOM 12 MONTHLY PM,"REPLACE THE PLUNGER ROD SEAL FOR THE DIAPHRAGM HEADS, CHECK AND REPLACE IF NECESSARY THE TRANSMISSION JOINT ONLY FOR GAS ATMOSPHERES IIC, REPLACE HYDRAULIC DIAPHRAGMS (FOR DIAPHRAGM PUMPS) AND HYDRAULIC OIL, CHECK ALIGNMENT.",USE PPE,9,1.0000000,,0.0000000,,,,,30,,,,3,4.0000000,5,23,,,,,,,,12.4400000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:24:41 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1205,1013,PERFOM 18 MONTHLY PM,"CHECK AND REPLACE IF NECESSARY THE TRANSMISSION JOINT, CHECK PUMPHEAD BOLTS TIGHTENING. REPLACE THE PISTON ROD BELLOWS FOR DIAPHRAGM HEADS",,9,2.0000000,,0.0000000,,,,,7,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:48:37 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1206,1014,PERFOM 18 MONTHLY PM,,,4,18.0000000,,0.0000000,,,,,7,,,,3,8.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,6/07/2023 3:56:31 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1207,1039,CHANGE OIL IN GEARBOX AS PER LUBRICATION SCHEDULE,"CHANGE THE OIL IF USING MINERAL OIL OF API GROUP I OR II OR SATURATED SYNTHETIC ESTERS (OR DEPENDING ON THE RESULT OF THE OIL SAMPLE TEST)CHECK THE AIR‐OIL COOLER (THE SAME TIME AS YOU CHANGE THE OIL)CHECK THE WATER‐OIL COOLER (THE SAME TIME AS YOU CHANGE THE OIL)(CHANGE THE OIL IF USING SEMI-SYNTHETIC OIL OF API GROUP III, PAO OR PG OIL (OR DEPENDING ON THE RESULT OF THE OIL SAMPLING AT EVERY 20 000 OPERATING HOURS, AT LEAST EVERY 4 YEARS)REFER TO VENDOR INSTRUCTIONNOTE: API GROUPS I OR II MINERAL OILS, SATURATED SYNTHETIC ESTERS: 10,000 OPERATING HOURS, 2 YEARS MAXIMUM, API GROUP III SEMISYNTHETIC OILS, POLY-Α-OLEFINES, AND POLYGLYCOLS: 20,000 OPERATING HOURS, 4 YEARS MAXIMUM.",,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:44:42 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1208,1038,RELPENISH GREASE IN THE OIL RETAINING PIPE,RELPENISH GREASE IN THE OIL RETAINING PIPE REFER TO REFER TO VENDOR INSTRUCTION,,4,7.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,5/03/2023 9:34:29 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1209,1037,RELPENISH GREASE IN THE OIL RETAINING PIPE,RELPENISH GREASE IN THE OIL RETAINING PIPE REFER TO REFER TO VENDOR INSTRUCTION,,4,7.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,34.7600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,19/06/2023 9:48:14 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1210,1036,REPLENISH GREASE IN THE GREASE-LUBRICATED ROLLING CONTACT BEARINGS,REPLENISH GREASE IN THE GREASE-LUBRICATED ROLLING CONTACT BEARINGS REFER TO REFER TO VENDOR INSTRUCTION,,4,6.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:45:27 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1211,1035,REPLENISH GREASE IN THE GREASE-LUBRICATED ROLLING CONTACT BEARINGS,,,4,6.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,34.7600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,1/08/2023 5:16:29 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1212,1034,REGREASING TACONITE AND TACOLAB SEALS,REGREASE TACONITE AND REGREASE TACOLAB SEALS REFER TO VENDOR MANUAL,,4,4.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:45:38 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1213,1033,REGREASING TACONITE AND TACOLAB SEALS,,,4,4.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,17.3800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,1/08/2023 5:21:38 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1214,1032,PERFORM VIBRATION ANALYSIS,,,4,1.0000000,,0.0000000,,,,,2,,,,3,10.0000000,8,34,,,,,,,,40.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:46:10 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1215,1031,PERFORM VIBRATION ANALYSIS,,,4,1.0000000,,0.0000000,,,,,2,,,,3,1.0000000,8,34,,,,,,,,21.5550000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,13/03/2023 4:22:17 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1216,1030,PERFORM LLF INSPECTION ,"CHECK OIL LEVELS, TEMPERATURE, VIBRATION, NOISE, SOUND HOOD, LOOSE BOLTS, FOUNDATIONS,",,4,1.0000000,,0.0000000,,,,,2,,,,4,15.0000000,8,34,,,,,,,,90.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:45:06 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1217,1029,PERFORM LLF INSPECTION ,,,4,1.0000000,,0.0000000,,,,,2,,,,4,0.5000000,8,34,,,,,,,,30.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,13/03/2023 4:08:35 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1218,1028,PERFORM STANDBY PUMP BEARING REPLACEMENT,REPLACE MECHANISM BEARINGS REFER TO THE IOM,,3,30000.0000000,,0.0000000,,,,,15,,,,3,8.0000000,5,23,,,,,,,,82.5600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:30:33 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1219,1027,PERFORM STANDBY PUMP BEARING REPLACEMENT,REPLACE MECHANISM BEARINGS REFER TO THE IOM,,3,30000.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:45:50 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1220,1026,PERFORM STANDBY PUMP BEARING REPLACEMENT,REPLACE MECHANISM BEARINGS REFER TO THE IOM,,3,30000.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,31/05/2023 10:48:09 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1221,1025,PERFORM STANDBY PUMP BEARING REPLACEMENT,REPLACE MECHANISM BEARINGS REFER TO THE IOM,,3,30000.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:45:58 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1222,1024,PERFORM DUTY PUMP BEARING REPLACEMENT,REPLACE MECHANISM BEARINGS REFER TO THE IOM,USE PPE,9,3.0000000,,0.0000000,,,,,30,,,,3,16.0000000,5,23,,,,,,,,110.1999999,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 10:16:52 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1223,1023,PERFORM DUTY PUMP BEARING REPLACEMENT,REPLACE MECHANISM BEARINGS REFER TO THE IOM,,9,3.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:46:11 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1224,1022,PERFORM DUTY PUMP BEARING REPLACEMENT,REPLACE MECHANISM BEARINGS REFER TO THE IOM,,9,3.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,9,,,,,,,,246.4800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,31/05/2023 11:24:26 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1225,1021,PERFORM DUTY PUMP BEARING REPLACEMENT,REPLACE MECHANISM BEARINGS REFER TO THE IOM,,9,3.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:47:55 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1226,1020,PERFORM DAMPENER OVERHAUL,"THE ACCUMULATOR'S LIFETIME IS LIMITED, AND IT DEPENDS ON THE SPREAD OF PRESSURE VARIATIONS AND CYCLES NUMBER. THE LAW IN FORCE SPECIFIES A COMPLETEOVERHAUL EVERY 5 (FIVE) YEARS, TO BE PERFORMED BY QUALIFIED STAFF.- THE REPLACEMENT OF THE BLADDER (OR DIAPHRAGM) AND OF GASKETS MUST ALWAYS BE PERFORMED AT THE SAME TIME. THE REPLACEMENT ELASTOMERS MUST BE STOREDIN A COOL PLACE, AWAY FROM DIRECT SUNLIGHT.- NO METALLIC ELEMENTS SHOULD EVER BE REPAIRED OR REPLACED; IN ALL OTHER CIRCUMSTANCES, CONTACT IN WRITING THE FOX S.R.L. TECHNICAL ASSISTANCE.K5",,9,5.0000000,,0.0000000,,,,,15,,,,3,8.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:29:42 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1227,1019,PERFORM DAMPENER OVERHAUL,"THE ACCUMULATOR'S LIFETIME IS LIMITED, AND IT DEPENDS ON THE SPREAD OF PRESSURE VARIATIONS AND CYCLES NUMBER. THE LAW IN FORCE SPECIFIES A COMPLETEOVERHAUL EVERY 5 (FIVE) YEARS, TO BE PERFORMED BY QUALIFIED STAFF.- THE REPLACEMENT OF THE BLADDER (OR DIAPHRAGM) AND OF GASKETS MUST ALWAYS BE PERFORMED AT THE SAME TIME. THE REPLACEMENT ELASTOMERS MUST BE STOREDIN A COOL PLACE, AWAY FROM DIRECT SUNLIGHT.- NO METALLIC ELEMENTS SHOULD EVER BE REPAIRED OR REPLACED; IN ALL OTHER CIRCUMSTANCES, CONTACT IN WRITING THE FOX S.R.L. TECHNICAL ASSISTANCE.K5",,9,5.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:48:05 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1228,1018,PERFORM DAMPENER OVERHAUL,"THE ACCUMULATOR'S LIFETIME IS LIMITED, AND IT DEPENDS ON THE SPREAD OF PRESSURE VARIATIONS AND CYCLES NUMBER. THE LAW IN FORCE SPECIFIES A COMPLETEOVERHAUL EVERY 5 (FIVE) YEARS, TO BE PERFORMED BY QUALIFIED STAFF.- THE REPLACEMENT OF THE BLADDER (OR DIAPHRAGM) AND OF GASKETS MUST ALWAYS BE PERFORMED AT THE SAME TIME. THE REPLACEMENT ELASTOMERS MUST BE STOREDIN A COOL PLACE, AWAY FROM DIRECT SUNLIGHT.- NO METALLIC ELEMENTS SHOULD EVER BE REPAIRED OR REPLACED; IN ALL OTHER CIRCUMSTANCES, CONTACT IN WRITING THE FOX S.R.L. TECHNICAL ASSISTANCE.K5",,9,5.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,9,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:48:11 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1229,1017,PERFORM DAMPENER OVERHAUL,"THE ACCUMULATOR'S LIFETIME IS LIMITED, AND IT DEPENDS ON THE SPREAD OF PRESSURE VARIATIONS AND CYCLES NUMBER. THE LAW IN FORCE SPECIFIES A COMPLETEOVERHAUL EVERY 5 (FIVE) YEARS, TO BE PERFORMED BY QUALIFIED STAFF.- THE REPLACEMENT OF THE BLADDER (OR DIAPHRAGM) AND OF GASKETS MUST ALWAYS BE PERFORMED AT THE SAME TIME. THE REPLACEMENT ELASTOMERS MUST BE STOREDIN A COOL PLACE, AWAY FROM DIRECT SUNLIGHT.- NO METALLIC ELEMENTS SHOULD EVER BE REPAIRED OR REPLACED; IN ALL OTHER CIRCUMSTANCES, CONTACT IN WRITING THE FOX S.R.L. TECHNICAL ASSISTANCE.K5",,9,5.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:48:16 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1230,1016,PERFOM 18 MONTHLY PM,"CHECK AND REPLACE IF NECESSARY THE TRANSMISSION JOINT, CHECK PUMPHEAD BOLTS TIGHTENING. REPLACE THE PISTON ROD BELLOWS FOR DIAPHRAGM HEADS",use ppe,9,2.0000000,,0.0000000,,,,,30,,,,3,4.0000000,5,23,,,,,,,,26.8600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:03:18 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1231,1015,PERFOM 18 MONTHLY PM,"CHECK AND REPLACE IF NECESSARY THE TRANSMISSION JOINT, CHECK PUMPHEAD BOLTS TIGHTENING. REPLACE THE PISTON ROD BELLOWS FOR DIAPHRAGM HEADS",,9,2.0000000,,0.0000000,,,,,7,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:49:21 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1232,986,REPLACE OIL OR GREASE  OF HYDRAULIC CHAMBER AS PER LUBRICATION SCHEDULE,"REPLACE OIL OR GREASE AS PER INTERVALS IN LUBRICATION SCHEDULES;  CHECK BREATHER OPERATION AND CLEANLINESS (WHERE INSTALLED)REFER TO THE VENDOR MANUAL, AND BE ENSURE THAT THE CORRECT TYPE OF OIL IS USED",USE PPE,9,1.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,23,,,,,,,,9.3300000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:26:09 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1233,985,REPLACE OIL OR GREASE  OF HYDRAULIC CHAMBER AS PER LUBRICATION SCHEDULE,"REPLACE OIL OR GREASE AS PER INTERVALS IN LUBRICATION SCHEDULES;  CHECK BREATHER OPERATION AND CLEANLINESS (WHERE INSTALLED)REFER TO THE VENDOR MANUAL, AND BE ENSURE THAT THE CORRECT TYPE OF OIL IS USED",,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,5/03/2023 9:59:41 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1234,984,REPLACE OIL OR GREASE  OF HYDRAULIC CHAMBER AS PER LUBRICATION SCHEDULE,"REPLACE OIL OR GREASE AS PER INTERVALS IN LUBRICATION SCHEDULES;  CHECK BREATHER OPERATION AND CLEANLINESS (WHERE INSTALLED)REFER TO THE VENDOR MANUAL, AND BE ENSURE THAT THE CORRECT TYPE OF OIL IS USED",,9,1.0000000,,0.0000000,,,,,3,,,,3,8.0000000,5,9,,,,,,,,221.6000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,13/06/2023 9:48:02 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1235,983,REPLACE OIL OR GREASE  OF HYDRAULIC CHAMBER AS PER LUBRICATION SCHEDULE,"REPLACE OIL OR GREASE AS PER INTERVALS IN LUBRICATION SCHEDULES;  CHECK BREATHER OPERATION AND CLEANLINESS (WHERE INSTALLED)REFER TO THE VENDOR MANUAL, AND BE ENSURE THAT THE CORRECT TYPE OF OIL IS USED",use ppe,4,6.0000000,,0.0000000,,,,,3,,,,3,3.0000000,5,23,,,,,,,,20.4900000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:27:20 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1236,953,MAIN DISCHARGE NRV TEST,"MAIN DISCHARGE NRV - 110-A-1509, 110-A-2509, AND 175-NRV-0601.FULL OVERHAUL AND INSPECTION.  FUNCTION CHECK TO BE PERFORMED DURING ANY MAINTENANCE OPPORTUNITY.  OIL CHANGE TO BE PERFORMED",,9,3.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1237,952,INLET AIR FILTERS EXCHANGE,"INLET AIR FILTERS EXCHANGEDP ALARM ON EACH STAGE AND EACH MODULE WILL INDICATE WHEN FILTER STAGE BLOCKED110-XP-150-XF-01 & 110-XP-250-XF-01, AND 175-XP-001-XF-01CHANGE BOTH PRE AND CONE FILTER CARTRIDGES AND SECOND-STAGE FILTER ELEMENTS AND MONITOR DP ACROSS ALL FILTER STAGES BEFORE AND AFTER FILTER EXCHANGE AND PULSE AIR SYSTEM TESTING.OPERATION TO BE PERFORMED IN CONJUNCTION WITH THE PULSE AIR SYSTEM TESTING CHECK PULSE AIR CHAMBER FOR LEAKAGE AND CLEANFILTER EXCHANGE CAN BE DONE WHILST THE COMPRESSOR IN SERVICE BY USING LOUVRES175-XP-001-CC-01MONITOR INLET DP AND REPLACE WHEN REQUIRED",use ppe,9,3.0000000,,0.0000000,,,,,30,,,,3,7.0000000,5,23,,,,,,,,33.6200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 10:28:30 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1238,951,INLET AIR FILTERS EXCHANGE,"INLET AIR FILTERS EXCHANGEDP ALARM ON EACH STAGE AND EACH MODULE WILL INDICATE WHEN FILTER STAGE BLOCKED110-XP-150-XF-01 & 110-XP-250-XF-01, AND 175-XP-001-XF-01CHANGE BOTH PRE AND CONE FILTER CARTRIDGES AND SECOND-STAGE FILTER ELEMENTS AND MONITOR DP ACROSS ALL FILTER STAGES BEFORE AND AFTER FILTER EXCHANGE AND PULSE AIR SYSTEM TESTING.OPERATION TO BE PERFORMED IN CONJUNCTION WITH THE PULSE AIR SYSTEM TESTING CHECK PULSE AIR CHAMBER FOR LEAKAGE AND CLEANFILTER EXCHANGE CAN BE DONE WHILST THE COMPRESSOR IN SERVICE BY USING LOUVRES175-XP-001-CC-01MONITOR INLET DP AND REPLACE WHEN REQUIRED",,9,3.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1239,950,CHECK GEARBOX PASS-CONTACT AND BEARING,,,9,3.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,7/03/2023 4:05:04 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1240,949,PULSE AIR SYSTEM CHECK BY ALL PARTIES,PULSE AIR SYSTEM CHECK BY ALL PARTIESPERFORM PULSE AIR CHECK WHEN INLET AIR FILTERS ARE CHANGED.  CLEANLINESS OF SYSTEM TO BE ASSESSED AND CLEANED IF REQUIRED.UTILIZE  ANY OPPORTUNITY TO TEST PULSE AIR SYSTEM WITH PORTABLE COMPRESSOR,,9,3.0000000,,0.0000000,,,,,20,,,,3,1.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,7/03/2023 4:02:26 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1241,948,INLET DUCT INTERNAL AND EXTERNAL INSPECTION - RE-APPLY SEALANT,110-XP-150-XF-01 & 110-XP-250-XF-01INTERNAL CLEANSPACE INSPECTION DOWNSTREAM OF LOUVRES TO SIGNS OF WATER/DUST INGRESSINSPECTION AND CLEANING OF STAGE 1 AND STAGE 2 FILTER ROOMSEXTERNAL INSPECTION OF ENTIRE FILTER HOUSE AND INLET DUCT .  RE-APPLY SEALANT TO ALL JOINTSALL DOOR SEALS TO BE INSPECTED AND REPLACED WHERE REQUIREDDOOR LOCKS AND STRIKERS TO BE CLEANED AND MAINTAINEDFINAL INTERNAL INSPECTION FOR LIGHT INGRESS AND FILTER CLEANLINESS CHECK PRIOR TO BOX UP,,9,3.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1242,947,SURGE COUNT ASSESSMENT,ASSESSEMENT AND FEEDBACK ON SURGE COUNT ON EACH MAC ROTORASSIST IN SHUTDOWN AND INSPECTION PLANNING FOR MAC ROTORS BASED ON SURGE COUNT AND HISTORY SINCE LAST BLADE INSPECTION,USE PPE,9,1.0000000,,0.0000000,,,,,30,,,,4,1.0000000,5,23,,,,,,,,3.1100000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:27:16 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1243,946,SURGE COUNT ASSESSMENT,ASSESSEMENT AND FEEDBACK ON SURGE COUNT ON EACH MAC ROTORASSIST IN SHUTDOWN AND INSPECTION PLANNING FOR MAC ROTORS BASED ON SURGE COUNT AND HISTORY SINCE LAST BLADE INSPECTION,,9,1.0000000,,0.0000000,,,,,3,,,,4,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1244,945,PERFORM NDE INSPECTION OF IMPELLERS AND BLADES,"PERFORM VISUAL, DP OR MPI AND CRACK TEST OF THE BLADES. DEMAGNETISE BLADES AFTER TESTAFTER 30 SURGES , THEN AFTER 15 (TOTAL 45), THEN 10 SURGES (TOTAL 55), THEN 5 SURGES (TOTAL 60).  AFTER 60 TOTAL SURGES, COMPLETE FIRST ROW BLADES TO BE REPLACED. BLADE ROOTS TO BE CRACK TESTED, METALLURGICAL EXAMINATION PERFORMED ON SINGLE BLADESCOPE OF WORK:- RECEIVING INSPECTION , FOD DAMAGE REPORT WITH PHOTOS & LOCATION DRAWING-CLEANING -INSPECTION OF TRANSPORT CONTAINER- DIMENSIONAL CHECK OF SEALING STRIPS- DIMENSION CHECK OF BEARING JOURNALS- RUN OUT CHECK ON BEARINGS & PROBE ARES  (MECHANICAL & ELECTRICAL)- RADIALA ND AXIAL RUN OUTS - LOW SPEED BALANCE CHECK- VISUAL INSPECTION- NDE PENETRANT TEST- NDE MAGNETIC PARTICLE TEST-INSTALLATION OF NEW 1ST STAGE BLADES - DEMAGNETISE TO <1GAUSSSHOULD ANY CRACKS BE FOUND, REPLACE BLADES - REBALANCE ROTOR  AT OPERATING SPEED AFTER REPLACEMENT",use ppe,4,6.0000000,,0.0000000,,,,,20,,,,3,8.0000000,5,23,,,,,,,,48.8799999,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:03:14 AM,,,0,,,,,,570,,0,Standard,0.0000000,,20,every,,
1245,944,PERFORM NDE INSPECTION OF IMPELLERS AND BLADES,"PERFORM VISUAL, DP OR MPI AND CRACK TEST OF THE BLADES. DEMAGNETISE BLADES AFTER TESTAFTER 30 SURGES , THEN AFTER 15 (TOTAL 45), THEN 10 SURGES (TOTAL 55), THEN 5 SURGES (TOTAL 60).  AFTER 60 TOTAL SURGES, COMPLETE FIRST ROW BLADES TO BE REPLACED. BLADE ROOTS TO BE CRACK TESTED, METALLURGICAL EXAMINATION PERFORMED ON SINGLE BLADESCOPE OF WORK:- RECEIVING INSPECTION , FOD DAMAGE REPORT WITH PHOTOS & LOCATION DRAWING-CLEANING -INSPECTION OF TRANSPORT CONTAINER- DIMENSIONAL CHECK OF SEALING STRIPS- DIMENSION CHECK OF BEARING JOURNALS- RUN OUT CHECK ON BEARINGS & PROBE ARES  (MECHANICAL & ELECTRICAL)- RADIALA ND AXIAL RUN OUTS - LOW SPEED BALANCE CHECK- VISUAL INSPECTION- NDE PENETRANT TEST- NDE MAGNETIC PARTICLE TEST-INSTALLATION OF NEW 1ST STAGE BLADES - DEMAGNETISE TO <1GAUSSSHOULD ANY CRACKS BE FOUND, REPLACE BLADES - REBALANCE ROTOR  AT OPERATING SPEED AFTER REPLACEMENT",,4,6.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,163.9200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,28/07/2023 12:40:04 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1246,943,CONDITION MONITORING ASSESSMENT OF RUNNING EQUIPMENT,,,4,1.0000000,,0.0000000,,,,,3,,,,4,2.0000000,8,34,,,,,,,,210.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,3/01/2023 2:03:44 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1247,942,CONDITION MONITORING ASSESSMENT OF RUNNING EQUIPMENT,,,4,1.0000000,,0.0000000,,,,,3,,,,4,12.0000000,8,34,,,,,,,,210.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,3/01/2023 2:03:34 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1248,941,PERFORM MAJOR OVERHAUL OF MAKE-UP AIR COMPRESSOR ,"PERFORM MAJOR OVERHAUL BASED ON PERFORMANCE EVALUATIONS, TRENDS, VIBRATION SIGNATURES USE OF SPARE BUNDLE TO BE CONSIDERED BASED ON TIME AND COST CONSTRAINTSSHUTDOWN - OPEN, INSPECT AND OVERHAUL COMPRESSOR FOR DAMAGE, FOULING AND  CRACK TEST.SCOPE OF WORK DEPENDENT ON MACHINE CONDITION RE-EVALUATE OUTAGE OR OVERHAUL FREQUENCY SHOULD SHUTDOWN FREQUENCIES CHANGE",,9,5.0000000,,0.0000000,,,,,20,,,,3,16.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,9/10/2023 4:57:53 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1249,940,MAC  - MAIN AIR COMPRESSOR - MAJOR OVERHAUL AND INSPECTION,"MAC  - MAIN AIR COMPRESSOR - OVERHAUL AND INSPECTIONOPEN AND INSPECT; CLEAN OR REPLACE ROTOR BASED ON TIME IMPACT, SCHEDULE OR RESOURCES IMPACT OR ROTOR FOULING;  FUNCTION CHECK; ADJUST INTERNAL CLEARANCES;  ASSESS FULL OPERATION OF IGV AND REPLACE OR REPAIR IF REQUIREDEVALUATE PERFORMANCE FOR AXIAL COMPRESSOR FOULING TO FINALISE SCOPE OF WORKIGV: CHECK FOR ABNORMAL OPERATION, STICKY OR STUCK OPERATION - LUBE OIL SYSTEM TO BE CHECKED;  INSTRUMENTATION ASSISTANCE WITH SOLENOIDS AND PILOT VALVES AND E/H",,9,5.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1250,939,PM CHECK OF MAKE-UP AIR COMPRESSOR - CHECK ALL SYSTEMS,ENSURE COMPRESSOR STARTS SUCCESSFULLYMONITOR VIBRATRION RESPONSES  FUNCTIONAL TEST TO BE DONE WITH ALL PARTIES PRESENTCONDENSATE TRAPS TO BE TESTED PRIOR TO STARTLUBE OIL AND COOLING WATER PUMPS TO BE TESTED PRIOR TO TEST,use ppe and follow all safety rules,4,2.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,23,,,,,,,,10.1700000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:59:45 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1251,938,ACCORDING TO RESULTS OF MONTHLY LUBE OIL SAMPLING AND ANALYSIS,SEE LUBE OIL SYSTEM MAINTENANCE STRATEGYMONITOR OIL FOR WEAR METALS AS PER CONTRACTRPVOT TESTING ON ASU TO TEST OIL OXIDATION RATES AND SIGNALLING OIL REPLACEMENT INTERVAL ,,9,5.0000000,,0.0000000,,,,,2,,,,3,0.5000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:24:11 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
