Preventative Maintenance ID,Preventative Maintenance Number,Preventative Maintenance Description,Preventative Maintenance Instruction,Preventative Maintenance Safety Note,Frequency Type ID,Frequency,Frequency Type Or ID,Frequency Or,Is Hierarchy,Is Triggered,Is Fixed,Is Standard,Lead Time Days,Asset Type ID,Manufacturer ID,Model Number ID,Priority ID,Estimated Duration Hours,Job Type ID,Department ID,Customer Contact ID,Supplier Contact ID,Is Inspection,Is Inspection Enforce Order On,Is Inspection By Asset Type,User Defined Text Box,Component Code ID,Estimated Labour Cost,Estimated Material Cost,Estimated Other Cost,Is Active,Created By Contact ID,Created Date Time,Modified By Contact ID,Modified Date Time,Default Inspection Asset ID,Is Group Inspection,Parent Preventative Maintenance ID,Inspection Height,Inspection Width,Inspection XLocation,Inspection YLocation,Is Use Asset Contractor,Minute Difference,Is Master PM,Master PMID,Work Order Format Name,Contractor Quote Amount,In Active To,Days To Complete,Activation Type,Is Audit,Is Include Children Of Inspection Asset Only
1252,937,ACCORDING TO RESULTS OF MONTHLY LUBE OIL SAMPLING AND ANALYSIS,SEE LUBE OIL SYSTEM MAINTENANCE STRATEGYMONITOR OIL FOR WEAR METALS AS PER CONTRACTRPVOT TESTING ON ASU TO TEST OIL OXIDATION RATES AND SIGNALLING OIL REPLACEMENT INTERVAL ,,9,5.0000000,,0.0000000,,,,,2,,,,3,0.5000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:24:17 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1253,936,PERFORM MAJOR OVERHAUL OF BAC COMPRESSOR OVERHAUL,"PERFORM MAJOR OVERHAUL BASED ON PERFORMANCE EVALUATIONS, TRENDS, VIBRATION SIGNATURES AND MOC IMPLEMENTATION SEQUENCE OF IGV UPGRADE ON BAC USE OF SPARE BUNDLE TO BE CONSIDERED BASED ON TIME AND COST CONSTRAINTSCHECK FLOW AT >80% OPENING FOR FLOW AND PRESSURE SWITCH COMPARED TO NORMAL OPERATION - INDICATIONS OF INTERNAL DAMAGESHUTDOWN - OPEN, INSPECT AND OVERHAUL COMPRESSORS FOR DAMAGE, FOULING AND  CRACK TEST.SCOPE OF WORK DEPENDENT ON MACHINE CONDITION CLOSE EXAMINATION OF IGV PINS, BUSHES, O-RINGS, BALANCE DRUM LABYRINTH, AND RETAINING RING REQUIRED.  ENSURE UPGRADED PARTS FOR IGV ARE FITTED AT FIRST OPPORTUNITYRE-EVALUATE OUTAGE OR OVERHAUL FREQUENCY SHOULD SHUTDOWN FREQUENCIES CHANGE",,9,5.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1254,935,BOROSCOPEINSPECTION OF THEMAC RADIALIMPELLERS,BOROSCOPE INSPECTION OF THE MAC RADIAL IMPELLERS THROUGH THE TOP CASING INSPECTION PORTS TO CHECK FOR FOULING AND CARRY OVER FROM THE INTERCOOLERTHOROUGH CHECKS OF THE RADIAL IMPELLERS TOGETHER WITH THE CONDENSATE ANALYSIS SHALL ILLUSTRATE THE DEGREE OF FOULING AND SCOPE OF WORK FOR THE FUTURE SHUTDOWNSWHENEVER UNIT AVAILABLE FOR LONGER THAN 3 DAYS (COOLING DOWN IN PROGRESS),USE PPE,9,2.0000000,,0.0000000,,,,,30,,,,3,16.0000000,5,23,,,,,,,,102.3000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:04:28 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1255,934,BOROSCOPEINSPECTION OF THEMAC RADIALIMPELLERS,BOROSCOPE INSPECTION OF THE MAC RADIAL IMPELLERS THROUGH THE TOP CASING INSPECTION PORTS TO CHECK FOR FOULING AND CARRY OVER FROM THE INTERCOOLERTHOROUGH CHECKS OF THE RADIAL IMPELLERS TOGETHER WITH THE CONDENSATE ANALYSIS SHALL ILLUSTRATE THE DEGREE OF FOULING AND SCOPE OF WORK FOR THE FUTURE SHUTDOWNSWHENEVER UNIT AVAILABLE FOR LONGER THAN 3 DAYS (COOLING DOWN IN PROGRESS),,9,2.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1256,933,OIL SYSTEM - TEST TRIP ,OIL SYSTEM - TEST TRIP SYSTEMS AND OIL PRESSURE TO EACH BEARING.  SEE LUBE OIL SYSTEM MAINTENANCE STRATEGYACTIVITIES TO BE COMPLETED PRIOR TO RETURN TO SERVICE COMMISSIONING COMPLETEDSEE ALSO VENDOR INSTRUCTION,USE PPE,9,1.0000000,,0.0000000,,,,,30,,,,3,3.0000000,5,23,,,,,,,,9.3300000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:28:13 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1257,932,OIL SYSTEM - TEST TRIP ,OIL SYSTEM - TEST TRIP SYSTEMS AND OIL PRESSURE TO EACH BEARING.  SEE LUBE OIL SYSTEM MAINTENANCE STRATEGYACTIVITIES TO BE COMPLETED PRIOR TO RETURN TO SERVICE COMMISSIONING COMPLETEDSEE ALSO VENDOR INSTRUCTION,,9,1.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1258,931,PERFORM VIBRATION MONITORING,,,4,1.0000000,,0.0000000,,,,,3,,,,3,3.0000000,8,34,,,,,,,,9.9000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:47:11 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1259,930,PERFORM VIBRATION MONITORING,,,4,1.0000000,,0.0000000,,,,,2,,,,3,8.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:46:32 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1260,929,PERFORM LLF INSPECTION ,,,4,1.0000000,,0.0000000,,,,,3,,,,4,3.0000000,8,34,,,,,,,,42.3600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:49:52 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1261,954,MAIN DISCHARGE NRV TEST,"MAIN DISCHARGE NRV - 110-A-1509, 110-A-2509, AND 175-NRV-0601.FULL OVERHAUL AND INSPECTION.  FUNCTION CHECK TO BE PERFORMED DURING ANY MAINTENANCE OPPORTUNITY.  OIL CHANGE TO BE PERFORMED",USE PPE,9,3.0000000,,0.0000000,,,,,30,,,,3,10.0000000,5,23,,,,,,,,67.1500000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 10:30:02 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1262,1040,CHANGE OIL IN GEARBOX AS PER LUBRICATION SCHEDULE,"CHANGE THE OIL IF USING MINERAL OIL OF API GROUP I OR II OR SATURATED SYNTHETIC ESTERS (OR DEPENDING ON THE RESULT OF THE OIL SAMPLE TEST)CHECK THE AIR‐OIL COOLER (THE SAME TIME AS YOU CHANGE THE OIL)CHECK THE WATER‐OIL COOLER (THE SAME TIME AS YOU CHANGE THE OIL)(CHANGE THE OIL IF USING SEMI-SYNTHETIC OIL OF API GROUP III, PAO OR PG OIL (OR DEPENDING ON THE RESULT OF THE OIL SAMPLING AT EVERY 20 000 OPERATING HOURS, AT LEAST EVERY 4 YEARS)REFER TO VENDOR INSTRUCTIONNOTE: API GROUPS I OR II MINERAL OILS, SATURATED SYNTHETIC ESTERS: 10,000 OPERATING HOURS, 2 YEARS MAXIMUM, API GROUP III SEMISYNTHETIC OILS, POLY-Α-OLEFINES, AND POLYGLYCOLS: 20,000 OPERATING HOURS, 4 YEARS MAXIMUM.",,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:44:32 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1263,955,"BLOW OFF VALVE TESTING AND INSPECTION (110-FV-1501, 1502, 1532, 1537, 2501, 2502, 2532, 2537",,,9,3.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,8/03/2023 7:27:34 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1264,957,REPLACE THE OIL OR GREASE OF THE PUMPS.  ENSURE THE CORRECT SUPPLIER AND GRADE OF LUBRICANT ARE USED,CHECK CORRECT GRADE - KLUBER QUIET BQ72-72 GREASE USEDGREASE SCHEDULE; HIGH MOTOR DE TEMP AND HIGH VIBRATIONNOTE: THE ACTIVITIES MUST BE CARRIED OUT BY A QUALIFIED PERSONNEL ON WORKING WITH OXYGEN AND CRYOGENIC SERVICE,,4,6.0000000,,0.0000000,,,,,3,459,,,3,0.0000000,5,13,,,,,,,,34.7600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,1/08/2023 5:16:43 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1265,982,PERFORM LLF INSPECTION FOR UNIT,"LLF INSPECTIONCHECK TIGHTNESS OF FLANGE JOINTS OF SUCTION AND PRESSURE VALVE, CHECK TEMPERATURE OF HYDRAULIC OIL, CHECK TIGHTNESS OF PLUNGER SEAL, CHECK GEAR OIL LEVEL, CHECK FOR CROSS HEAD SEAL,CHECK PRESSURE GAUGE, CHECK OIL LEVEL, CHECK VISUALLY TIGHTNESS OF PIPING AND JOINTS AS WELL AS VESSEL WALLS, CHECK FOR LEAKAGE,  CHECK FOR UNFAMILIAR NOISES, AND CHECK PULSATION DAMPENER PRESSURE GAUGE.",,4,1.0000000,,0.0000000,,,,,2,,,,4,1.0000000,8,47,,,,,,,,21.1800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,9/03/2023 12:08:05 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1266,981,PERFORM LLF INSPECTION FOR UNIT,,,4,1.0000000,,0.0000000,,,,,2,,,,4,36.0000000,8,47,,,,,,,,30.9600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:36:24 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1267,980,PERFORM LLF INSPECTION FOR UNIT,,,4,1.0000000,,0.0000000,,,,,5,,,,4,1.0000000,8,34,,,,,,,,21.1800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,9/03/2023 12:06:30 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1268,979,PERFORM LLF INSPECTION FOR UNIT,LLF INSPECTION,,4,1.0000000,,0.0000000,,,,,2,,,,4,45.0000000,8,47,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:34:36 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1269,978,INTERNAL INSPECTION ,"AS PER THE TASK LIST, CHECK BOTH CONDITIONS AND REPLACE IF REQUIRED, CONDITION MONITORING RESULTS AND TRENDS SHALL BE USED TO DETERMINE THE FULL SCOPE OF REPAIR, CLEAN THE BLADES AND CHECK FOR ANY CRACK, CHECK THE CONDITION OF BOLTS, CHECK HUB TO FAN BLADE BOLT TORQUE AS PER OEM, CHECK, CONDITION OF COUPLING ON DRIVESHAFT, CHECK CONDITION OF DRIVESHAFT AND REVERSE ROTATION DEVICE, PERFORM INTERNAL INSPECTION OF GEARBOX, , CHECK BLADE ANGLES AND TIP CLEARANCES AS PER OEM, OIL, CHANGE ON GEARBOX, CHECK GEARBOX HOLDING DOWN BOLTS TORQUE AS PER OEM, RETAIN OIL SAMPLE FOR, OFF-SITE ANALYSIS, CHECK THE ALIGNMENT AND INSPECT THE SHIM PACK IN THE COUPLING SPACER, OPEN AND INSPECT GEARBOX - SHOULD DAMAGE BE FOUND REPLACE WITH SPARE GEARBOX",USE PPE,9,2.0000000,,0.0000000,,,,,30,460,293,2023,3,8.0000000,5,23,,,,,,,,53.7200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:05:55 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1270,977,REPLACE HUB TO FAN BLADE BOLTS WITH NEW COMPONENTS ,"CONDITION MONITORING RESULTS AND TRENDS SHALL BE USED TO DETERMINE FULL SCOPE OF REPAIRREPLACE ALL HUB TO FAN BLADE BOLTS, NDE INSPECTION OF BLADE PLATES, CLEAN THE BLADES AND CHECK FOR ANY CRACK, CHECK FOR CRACKS ON ALL BLADES - ADD INSPECTION NDE SUBTASK, CHECK HUB TO FAN, BLADE BOLT TORQUE AS PER OEM, CHECK CONDITION OF COUPLING ON DRIVESHAFT, CHECK CONDITION OF DRIVESHAFT AND REVERSE ROTATION DEVICE, BALANCE TORQUE TUBEPERFORM INTERNAL INSPECTION OF GEARBOX, ASSESS CONDITION OF GEARS AND REPLACE ALL BEARINGS, CHECK BLADE ANGLES AND TIP CLEARANCES AS PER OEM, OIL CHANGE ON GEARBOX, CHECK GEARBOX HOLDING DOWN BOLTS TORQUE AS PER OEM, RETAIN OIL SAMPLE FOR OFF SITE ANALYSIS, CHECK THE, ALIGNMENT AND INSPECT THE SHIM PACK IN THE COUPLING SPACER , OPEN AND INSPECT GEARBOX - SHOULD, DAMAGE BE FOUND REPLACE WITH SPARE GEARBOX, INSPECT AND REPLACE HOOD BOLTS INTERNALLY AND EXTERNALLY - SCAFFOLDING REQUIRED",,9,5.0000000,,0.0000000,,,,,6,460,293,2023,3,8.0000000,5,23,,,,,,,,24.8800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:26:52 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1271,976,PERFORM OVERHAUL ON FAN AND GEARBOX,"CHECK FOR CRACKS ON ALL BLADES - ADD INSPECTION NDE SUBTASK, CHECK HUB TO FAN BLADE BOLT TORQUE AS PER OEM, REPLACE HUB TO FAN BOLTS WITH NEW BOLTS, CHECK CONDITION OF COUPLING ON DRIVESHAFT, CHECK CONDITION OF DRIVESHAFT AND REVERSE ROTATION DEVICEASSESS CONDITION OF GEARBOX, CHECK BLADE ANGLES AND TIP CLEARANCES AS PER OEM, OIL CHANGE ON GEARBOX, CHECK GEARBOX HOLDING DOWN BOLTS TORQUE AS PER OEM, RETAIN OIL SAMPLE FOR OFF-SITE ANALYSIS",,9,5.0000000,,0.0000000,,,,,10,460,293,2023,3,16.0000000,5,23,,,,,,,,112.9600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:26:31 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1272,975,REPLACE BEARINGS,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,use ppe,9,3.0000000,,0.0000000,,,,,30,460,293,2023,3,8.0000000,5,23,,,,,,,,61.6200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,12/10/2023 4:07:21 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1273,974,CLEANING AND INSPECTING,"INSPECT ELASTOMER MATERIAL FOR DISTORTION, CHECK FOR MISALIGNMENT,REMOVE AND DISCARD ANY TRASH BUILDUP, WHEN APPLIED SEMI-ANNUAL ENSURE SURFACES ARE CLEAN AND FREE OF ALGAE AND/OR SOLIDS BUILDUP, CHECK FOR DEBRIS OR SLUDGE BUILD-UP, ENSURE SURFACES ARE CLEAN AND FREE OF ALGAE AND/OR SOLIDS BUILDUP, VIEW FOR PLUGGING AND DISTRIBUTION,INSPECTION FOR PLUGGING, CHECK SPRAY NOZZLES FOR PLUGGING AND DISTRIBUTION, CHECK FILL MEDIA FOR PLUGGING.",use ppe,4,6.0000000,,0.0000000,,,,,4,460,293,2023,4,4.0000000,5,23,,,,,,,,20.3400000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:04:39 AM,,,0,,,,,,570,,0,Standard,0.0000000,,0,every,,
1274,973,PERFORM ALIGNMENT AND CHECK THE ANGLE OF BLADES,CHECK THE ALIGNMENT BY REMOVING THE SPACER OF THE COUPLING IF NECESSARY PERFORM ALIGNMENT CHECK DEGREE OF FAN BLADES AND TIP CLEARANCE,USE PPE,9,1.0000000,,0.0000000,,,,,30,460,293,2023,3,16.0000000,5,23,,,,,,,,110.1999999,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:47:31 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1275,972,CHANGE OIL IN GEARBOX AS PER LUBRICATION SCHEDULE,CHANGE OIL AS PER LUBRICATION SCHEDULE,USE PPE,4,6.0000000,,0.0000000,,,,,3,460,293,2023,3,4.0000000,5,23,,,,,,,,20.3400000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,26/08/2023 4:39:55 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1276,971,PERFORM VIBRATION ANALYSIS,,,4,1.0000000,,0.0000000,,,,,5,460,293,2023,4,14.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:46:03 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1277,970,PERFORM LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,2,460,293,2023,4,21.0000000,8,34,,,,,,,,63.5400000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:37:18 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1278,969,PERFORM OVERHAUL PUMPNOTE: PERIODIC (ROUTINE) DISASSEMBLY FOR INSPECTION IS NOT RECOMMENDED,NOTE: THE ACTIVITIES MUST BE CARRIED OUT BY A QUALIFIED PERSONNEL ON WORKING WITH OXYGEN AND CRYOGENIC SERVICE,,9,5.0000000,,0.0000000,,,,,14,459,,,3,24.0000000,5,13,,,,,,,,669.1200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,9/03/2023 10:59:31 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1279,968,STANDBY PUMP MECHANICAL SEAL REPLACEMENT,NOTE: THE ACTIVITIES MUST BE CARRIED OUT BY A QUALIFIED PERSONNEL ON WORKING WITH OXYGEN AND CRYOGENIC SERVICE,,3,20000.0000000,,0.0000000,,,,,4,459,,,3,16.0000000,5,13,,,,,,,,417.4600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,9/03/2023 10:49:48 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1280,967,DUTY PUMP MECHANICAL SEAL REPLACEMENT,NOTE: THE ACTIVITIES MUST BE CARRIED OUT BY A QUALIFIED PERSONNEL ON WORKING WITH OXYGEN AND CRYOGENIC SERVICE,,9,3.0000000,,0.0000000,,,,,4,459,,,3,16.0000000,5,13,,,,,,,,424.5200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,9/03/2023 10:41:23 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1281,966,STANDBY PUMP BEARING REPLACEMENT,,,3,20000.0000000,,0.0000000,,,,,4,,,,3,8.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,15/08/2023 9:30:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1282,965,DUTY PUMP BEARING REPLACEMENT,,,9,3.0000000,,0.0000000,,,,,4,459,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,9/03/2023 10:18:11 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1283,964,"INSPECTION OF COLD DRIVE, COLD END, CHECK VALVE, SAFETIES, INSTRUMENTS, AND DRIVE BELT",,,4,3.0000000,,0.0000000,,,,,5,459,,,3,2.0000000,5,13,,,,,,,,14.1200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,1/08/2023 5:20:35 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1284,963,PERFORM BELT REPLACEMENT AND OVERHAUL OF CRANK DRIVE AND CHECK VALVE,"REPLACE ALL BELTS, CHECK TENSION AFTER 50 OPERATING HOURSCRANK DRIVE - OVERHAUL,CHECK VALVE - OVERHAUL.NOTE: THE ACTIVITIES MUST BE CARRIED OUT BY A QUALIFIED PERSONNEL ON WORKING WITH OXYGEN AND CRYOGENIC SERVICE",,4,6.0000000,,0.0000000,,,,,2,459,,,3,0.0000000,5,13,,,,,,,,14.1200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,28/07/2023 12:41:01 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1285,962,PERFORM SUCTION STRAINER CLEANING,"REMOVE THE FILTER ELEMENT, CLEAN AND CHECK IT AGAINST DAMAGE, EBSURE ALL TIME THE CLEANLINESS OF THE FILTER IS MAINTAINEDNOTE: THE ACTIVITIES MUST BE CARRIED OUT BY A QUALIFIED PERSONNEL ON WORKING WITH OXYGEN AND CRYOGENIC SERVICE",,9,2.0000000,,0.0000000,,,,,0,459,,,4,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1286,961,PERFORM PERIODIC ALIGNMENT,CHECK THE ALIGNMENT BY REMOVING THE SPACER OF THE COUPLING IF NECESSARY PERFORM ALIGNMENT ,,9,1.0000000,,0.0000000,,,,,3,459,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1287,960,PERFORM STANDBY TEST RUN AND VIBRATION ANALYSIS ON STANDBY PUMP,"PERFORM VIBRATION ANALYSIS CHECK ON PUMPS ON SLOW ROLL AND HIGH SPEED.  SHOULD OPERATIONS PERMIT, SWOP PUMPS AND TEST STANDBY PUMP AS WELLVIBRATION ANALYSIS TO FOCUS ON:-- BEARING FREQUENCIES-- ALIGNMENT-- FLOW RECIRCULATION--  CAVITATION-- MOTOR RELATED ISSUES-- UNBALANCENOTE: THE ACTIVITIES MUST BE CARRIED OUT BY A QUALIFIED PERSONNEL ON WORKING WITH OXYGEN AND CRYOGENIC SERVICE",,4,2.0000000,,0.0000000,,,,,7,459,,,3,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:23:59 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1288,959,PERFORM DUTY PUMP VIBRATION ANALYSIS,"PERFORM VIBRATION ANALYSIS CHECK ON PUMPS ON SLOW ROLL AND HIGH SPEED.  SHOULD OPERATIONS PERMIT, SWOP PUMPS AND TEST STANDBY PUMP AS WELLVIBRATION ANALYSIS TO FOCUS ON:-- BEARING FREQUENCIES-- ALIGNMENT-- FLOW RECIRCULATION--  CAVITATION-- MOTOR RELATED ISSUES-- UNBALANCENOTE: THE ACTIVITIES MUST BE CARRIED OUT BY A QUALIFIED PERSONNEL ON WORKING WITH OXYGEN AND CRYOGENIC SERVICE",,4,1.0000000,,0.0000000,,,,,5,459,,,4,8.0000000,8,34,,,,,,,,3.1100000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:46:38 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1289,958,REPLACE THE OIL OR GREASE OF THE PUMPS.  ENSURE THE CORRECT SUPPLIER AND GRADE OF LUBRICANT ARE USED,CHECK CORRECT GRADE - KLUBER QUIET BQ72-72 GREASE USEDGREASE SCHEDULE; HIGH MOTOR DE TEMP AND HIGH VIBRATIONNOTE: THE ACTIVITIES MUST BE CARRIED OUT BY A QUALIFIED PERSONNEL ON WORKING WITH OXYGEN AND CRYOGENIC SERVICE,,9,1.0000000,,0.0000000,,,,,3,459,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1290,956,PERFORM LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,2,459,,,4,0.5000000,8,34,,,,,,,,10.5900000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,13/03/2023 4:42:20 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1291,1041,PERFORM PERFORM ALIGNMENT AND COUPLING PM,CHECK THE ALIGNMENT BY REMOVING THE SPACER OF THE COUPLING IF NECESSARY PERFORM ALIGNMENT CHECK DEGREE OF FAN BLADES AND TIP CLEARANCECOUPLING PM: CHECK THE TORSIONAL BACKLASH BETWEEN THE COUPLING PARTS ACCORDING TO MAINTENANCE MANUAL AND REPLACE WEARING PARTS.,,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:41:57 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1292,1042,PERFORM PERFORM ALIGNMENT AND COUPLING PM,CHECK THE ALIGNMENT BY REMOVING THE SPACER OF THE COUPLING IF NECESSARY PERFORM ALIGNMENT CHECK DEGREE OF FAN BLADES AND TIP CLEARANCECOUPLING PM: CHECK THE TORSIONAL BACKLASH BETWEEN THE COUPLING PARTS ACCORDING TO MAINTENANCE MANUAL AND REPLACE WEARING PARTS.,,9,1.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:41:49 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1293,1043,400 OPERATING HOURS AFTER COMMISSIONING,CHECK THE WATER CONTENT OF THE OIL CHANGE THE OIL (OR DEPENDING ON RESULTS OF THE OIL SAMPLE TEST) CHECK THAT ALL OF THE FASTENING BOLTS ARE TIGHTREPLACE THE WET-AIR FILTER IF REQUIRED,,3,16.0000000,,0.0000000,,,,,3,,,,3,0.0000000,,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,12/12/2022 10:00:06 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1294,1126,PERFORM LLF INSPECTION,"CHECK FASTENING ELEMENTS FOR TIGHT SEATING. LEAKAGE, ABNORMAL TEMPERATURE, AND NOISE, SUCTION STRAINER DP IF POSSIBLE, RUNNING AMPS, PAINTING DAMAGE",,4,1.0000000,,0.0000000,,,,,2,,,,4,2.0000000,8,34,,,,,,,,90.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:51:05 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1295,1125,PERFORM LLF INSPECTION,"CHECK FASTENING ELEMENTS FOR TIGHT SEATING. LEAKAGE, ABNORMAL TEMPERATURE, AND NOISE, SUCTION STRAINER DP IF POSSIBLE, RUNNING AMPS, PAINTING DAMAGE",,4,1.0000000,,0.0000000,,,,,2,,,,4,2.0000000,8,34,,,,,,,,60.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:50:56 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1296,1124,PERFORM MPC TEST ,,,4,1.0000000,,0.0000000,,,,,10,,,,3,36.0000000,8,34,,,,,,,,209.7000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:20:44 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1297,1123,PERFORM MPC TEST ,,,4,1.0000000,,0.0000000,,,,,20,,,,3,60.0000000,8,34,,,,,,,,209.7000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:20:20 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1298,1122,PERFORM MPC TEST ,,,4,1.0000000,,0.0000000,,,,,20,,,,3,54.0000000,8,34,,,,,,,,300.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:20:31 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1299,1121,PERFORM MPC TEST ,,,4,1.0000000,,0.0000000,,,,,20,,,,3,72.0000000,8,34,,,,,,,,162.3600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:19:56 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1300,1120,STANDBY OIL PUMPS TO BE TESTED ,"TEST THE STANDBY PUMP, AND CHECK VIBRATION AS WELL",use ppe and follow all safety rules,4,3.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,23,,,,,,,,40.9800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:33:50 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1301,1119,STANDBY OIL PUMPS TO BE TESTED ,,,4,3.0000000,,0.0000000,,,,,20,,,,4,0.0000000,5,77,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,25/07/2023 10:53:03 AM,,,0,,,,,,0,,0,Standard,0.0000000,,3,every,,
1302,1118,STANDBY OIL PUMPS TO BE TESTED ,,,4,3.0000000,,0.0000000,,,,,20,,,,3,2.0000000,5,9,,,,,,,,9.5350000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,13/03/2023 11:46:32 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1303,1117,STANDBY OIL PUMPS TO BE TESTED ,,,4,3.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,10.3200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,21/07/2023 3:52:40 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1304,1116,COOLING WATER STRAINERS AND COOLERS FLUSHING,"FLUSH EXCHANGERS, COOLERS, AND STRAINERS DUE TO DEBRIS IN COOLING WATERPM ALREADY EXISTS",use ppe,4,2.0000000,,0.0000000,,,,,30,,,,3,24.0000000,5,23,,,,,,,,161.1600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 10:00:43 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1305,1115,COOLING WATER STRAINERS AND COOLERS FLUSHING,PTW SHOULD BE ACHIEVED,Use proper PPE,9,1.0000000,,0.0000000,,,,,10,,,,3,0.0000000,5,19,,,,,,,,81.9600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,1/08/2023 11:27:15 AM,,,0,,,,,,510,,0,Standard,0.0000000,,3,every,,
1306,1114,COOLING WATER STRAINERS AND COOLERS FLUSHING,"FLUSH EXCHANGERS, COOLERS, AND STRAINERS DUE TO DEBRIS IN COOLING WATERPM ALREADY EXISTS",,4,2.0000000,,0.0000000,,,,,20,,,,3,6.0000000,5,9,,,,,,,,104.2800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,7/02/2023 10:52:32 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1307,1113,COOLING WATER STRAINERS AND COOLERS FLUSHING,,,4,2.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,34.7600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,1/08/2023 5:20:02 PM,,,0,,,,,,720,,0,Standard,0.0000000,,0,every,,
1308,1112,PERFORM PM OF ENTIRE SYSTEM TO BE PERFORMED DURING 3 Y OR 6 Y OVERHAUL ONLY,CHANGE LUBE OIL FILTERS AND CONTROL OIL FILTERS WHERE FITTED; CLEAN AND FLUSH FILTER UNITCLEAN AND FLUSH AND EDDY CURRENT TEST ALL HEAT EXCHANGERS AND COOLERSCHECK ACCUMULATOR NITROGEN PRESSURE FOR LUBE OIL AND CONTROL OIL CIRCUITS WHERE FITTED RECOMMISSION AND TEST SYSTEM PRIOR TO RESTARTFILTER OIL THROUGH AN EXTERNAL FILTER SKIDA NEW CHECKLIST PER SKID IS REQUIRED,,9,3.0000000,,0.0000000,,,,,20,,,,3,6.0000000,5,23,,,,,,,,42.3600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:32:45 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1309,1111,PERFORM PM OF ENTIRE SYSTEM TO BE PERFORMED DURING 3 Y OR 6 Y OVERHAUL ONLY,CHANGE LUBE OIL FILTERS AND CONTROL OIL FILTERS WHERE FITTED; CLEAN AND FLUSH FILTER UNITCLEAN AND FLUSH AND EDDY CURRENT TEST ALL HEAT EXCHANGERS AND COOLERSCHECK ACCUMULATOR NITROGEN PRESSURE FOR LUBE OIL AND CONTROL OIL CIRCUITS WHERE FITTED RECOMMISSION AND TEST SYSTEM PRIOR TO RESTARTFILTER OIL THROUGH AN EXTERNAL FILTER SKIDA NEW CHECKLIST PER SKID IS REQUIRED,,9,3.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:34:56 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1310,1110,PERFORM PM OF ENTIRE SYSTEM TO BE PERFORMED DURING 3 Y OR 6 Y OVERHAUL ONLY,CHANGE LUBE OIL FILTERS AND CONTROL OIL FILTERS WHERE FITTED; CLEAN AND FLUSH FILTER UNITCLEAN AND FLUSH AND EDDY CURRENT TEST ALL HEAT EXCHANGERS AND COOLERSCHECK ACCUMULATOR NITROGEN PRESSURE FOR LUBE OIL AND CONTROL OIL CIRCUITS WHERE FITTED RECOMMISSION AND TEST SYSTEM PRIOR TO RESTARTFILTER OIL THROUGH AN EXTERNAL FILTER SKIDA NEW CHECKLIST PER SKID IS REQUIRED,,9,3.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,9,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:35:29 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1311,1109,PERFORM PM OF ENTIRE SYSTEM TO BE PERFORMED DURING 3 Y OR 6 Y OVERHAUL ONLY,CHANGE LUBE OIL FILTERS AND CONTROL OIL FILTERS WHERE FITTED; CLEAN AND FLUSH FILTER UNITCLEAN AND FLUSH AND EDDY CURRENT TEST ALL HEAT EXCHANGERS AND COOLERSCHECK ACCUMULATOR NITROGEN PRESSURE FOR LUBE OIL AND CONTROL OIL CIRCUITS WHERE FITTED RECOMMISSION AND TEST SYSTEM PRIOR TO RESTARTFILTER OIL THROUGH AN EXTERNAL FILTER SKIDA NEW CHECKLIST PER SKID IS REQUIRED,,9,3.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:35:38 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1312,1108,PERFORM AUTOMATIC CUT IN TEST ON ALL STANDBY LUBE OIL PUMPS ON ALL OIL SYSTEMS,"MAINLY AN OPS FUNCTION BUT ALL PARTIES ARE TO BE PRESENT WHEN SUCH A TEST IS TO BE PERFORMED - MECH, INSTRU, ELEC.   - DRAIN OIL FROM PRESSURE TRANSMITTER AND WITNESS STANDBY PUMP CUT IN.  STOP AND REPEAT FOR STANDBY PUMP WITH RUNNING PUMP CUT INTHIS ACTIVITY SHALL TAKE PREFERENCE DURING THE RE-COMMISSIONING OF ALL LUBE OIL PACKAGES AFTER OVERHAULS AND SHUTDOWNSCHECK ACCUMULATOR BLADDER PRESSURE",use ppe,9,1.0000000,,0.0000000,,,,,30,,,,3,8.0000000,8,23,,,,,,,,53.7200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:49:23 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1313,1107,PERFORM AUTOMATIC CUT IN TEST ON ALL STANDBY LUBE OIL PUMPS ON ALL OIL SYSTEMS,,,9,1.0000000,,0.0000000,,,,,20,,,,3,6.0000000,8,19,,,,,,,,114.7599999,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,16/10/2023 4:57:14 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1314,1106,PERFORM AUTOMATIC CUT IN TEST ON ALL STANDBY LUBE OIL PUMPS ON ALL OIL SYSTEMS,"MAINLY AN OPS FUNCTION BUT ALL PARTIES ARE TO BE PRESENT WHEN SUCH A TEST IS TO BE PERFORMED - MECH, INSTRU, ELEC.   - DRAIN OIL FROM PRESSURE TRANSMITTER AND WITNESS STANDBY PUMP CUT IN.  STOP AND REPEAT FOR STANDBY PUMP WITH RUNNING PUMP CUT INTHIS ACTIVITY SHALL TAKE PREFERENCE DURING THE RE-COMMISSIONING OF ALL LUBE OIL PACKAGES AFTER OVERHAULS AND SHUTDOWNSCHECK ACCUMULATOR BLADDER PRESSURE",,9,1.0000000,,0.0000000,,,,,20,,,,3,8.0000000,8,9,,,,,,,,221.6000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,13/06/2023 9:49:36 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1315,1105,PERFORM AUTOMATIC CUT IN TEST ON ALL STANDBY LUBE OIL PUMPS ON ALL OIL SYSTEMS,"MAINLY AN OPS FUNCTION BUT ALL PARTIES ARE TO BE PRESENT WHEN SUCH A TEST IS TO BE PERFORMED - MECH, INSTRU, ELEC.   - DRAIN OIL FROM PRESSURE TRANSMITTER AND WITNESS STANDBY PUMP CUT IN.  STOP AND REPEAT FOR STANDBY PUMP WITH RUNNING PUMP CUT INTHIS ACTIVITY SHALL TAKE PREFERENCE DURING THE RE-COMMISSIONING OF ALL LUBE OIL PACKAGES AFTER OVERHAULS AND SHUTDOWNSCHECK ACCUMULATOR BLADDER PRESSURE",,9,1.0000000,,0.0000000,,,,,20,,,,3,0.0000000,8,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:27:23 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1316,1104,"DRAIN, FLUSH AND CLEAN LUBE OIL TANK","DRAIN, FLUSH AND CLEAN LUBE OIL TANK, IF EXISTING RUNDOWN TANK AS WELL",,9,5.0000000,,0.0000000,,,,,20,,,,3,24.0000000,5,23,,,,,,,,247.6800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:32:10 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1317,1103,"DRAIN, FLUSH AND CLEAN LUBE OIL TANK","DRAIN, FLUSH AND CLEAN LUBE OIL TANK, IF EXISTING RUNDOWN TANK AS WELL",,9,5.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:36:59 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1318,1102,"DRAIN, FLUSH AND CLEAN LUBE OIL TANK","DRAIN, FLUSH AND CLEAN LUBE OIL TANK, IF EXISTING RUNDOWN TANK AS WELL",,9,5.0000000,,0.0000000,,,,,20,,,,3,8.0000000,5,9,,,,,,,,221.6000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,13/06/2023 9:50:32 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1319,1127,PERFORM LLF INSPECTION,"CHECK FASTENING ELEMENTS FOR TIGHT SEATING. LEAKAGE, ABNORMAL TEMPERATURE, AND NOISE, SUCTION STRAINER DP IF POSSIBLE, RUNNING AMPS, PAINTING DAMAGE",,4,1.0000000,,0.0000000,,,,,2,,,,4,2.0000000,8,34,,,,,,,,40.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:51:19 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1320,1101,"DRAIN, FLUSH AND CLEAN LUBE OIL TANK","DRAIN, FLUSH AND CLEAN LUBE OIL TANK, IF EXISTING RUNDOWN TANK AS WELL",,9,5.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:37:41 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1321,1128,PERFORM LLF INSPECTION,"CHECK FASTENING ELEMENTS FOR TIGHT SEATING. LEAKAGE, ABNORMAL TEMPERATURE, AND NOISE, SUCTION STRAINER DP IF POSSIBLE, RUNNING AMPS, PAINTING DAMAGE",,4,1.0000000,,0.0000000,,,,,2,,,,4,2.0000000,8,34,,,,,,,,40.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:51:28 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1322,1130,PERFORM REPLACEMENT OF SCREW PUMP BEARING AND MECHANICAL SEAL,"CHECK THE VIBRATION HISTORY IF NECESSARY REPLACE THE BEARINGS,CHECK THE MECHANICAL SEAL IF THERE IS MORE LEAKAGE THAT A FEW DROPS IN AN HOUR, AND REPLACE OR REPAIR THE MECHANICAL SEAL.",,9,3.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,9,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:32:08 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1323,1155,"PERFORM REPLACEMENT GEAR, PUMP SEAL AND BEARING, AND PUMP OVERHAUL","CHECK THE VIBRATION HISTORY IF NECESSARY REPLACE THE BEARINGS, AND BEARING TEMPERATURE IF TEMPERATURE ≤40 °C + PUMPING LIQUID, DISMANTLE AND REPLACE WHEN REQUIRED.CHECK THE MECHANICAL SEAL IF THERE IS MORE LEAKAGE THAT A FEW DROPS IN AN HOUR, AND REPLACE OR REPAIR THE MECHANICAL SEAL.INSPECT PUMP ALL PARTS IF NECESSARY REPLACE WITH NEW ONE",,9,3.0000000,,0.0000000,,,,,15,,,,3,8.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:38:22 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1324,1154,"PERFORM REPLACEMENT GEAR, PUMP SEAL AND BEARING, AND PUMP OVERHAUL","CHECK THE VIBRATION HISTORY IF NECESSARY REPLACE THE BEARINGS, AND BEARING TEMPERATURE IF TEMPERATURE ≤40 °C + PUMPING LIQUID, DISMANTLE AND REPLACE WHEN REQUIRED.CHECK THE MECHANICAL SEAL IF THERE IS MORE LEAKAGE THAT A FEW DROPS IN AN HOUR, AND REPLACE OR REPAIR THE MECHANICAL SEAL.INSPECT PUMP ALL PARTS IF NECESSARY REPLACE WITH NEW ONE",,9,3.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,9,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:26:14 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1325,1153,"PERFORM REPLACEMENT GEAR, PUMP SEAL AND BEARING, AND PUMP OVERHAUL","CHECK THE VIBRATION HISTORY IF NECESSARY REPLACE THE BEARINGS, AND BEARING TEMPERATURE IF TEMPERATURE ≤40 °C + PUMPING LIQUID, DISMANTLE AND REPLACE WHEN REQUIRED.CHECK THE MECHANICAL SEAL IF THERE IS MORE LEAKAGE THAT A FEW DROPS IN AN HOUR, AND REPLACE OR REPAIR THE MECHANICAL SEAL.INSPECT PUMP ALL PARTS IF NECESSARY REPLACE WITH NEW ONE",,9,3.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:27:25 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1326,1152,PERFORM LLF INSPECTION,"CHECK FASTENING ELEMENTS FOR TIGHT SEATING. LEAKAGE, ABNORMAL TEMPERATURE, AND NOISE, SUCTION STRAINER DP IF POSSIBLE, RUNNING AMPS, PAINTING DMAGE",,4,1.0000000,,0.0000000,,,,,2,,,,4,2.0000000,8,34,,,,,,,,60.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:52:16 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1327,1151,PERFORM LLF INSPECTION,"CHECK FASTENING ELEMENTS FOR TIGHT SEATING. LEAKAGE, ABNORMAL TEMPERATURE, AND NOISE, SUCTION STRAINER DP IF POSSIBLE, RUNNING AMPS, PAINTING DMAGE",,4,1.0000000,,0.0000000,,,,,2,,,,4,0.5000000,8,34,,,,,,,,10.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,13/03/2023 4:39:53 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1328,1150,PERFORM LLF INSPECTION,"CHECK FASTENING ELEMENTS FOR TIGHT SEATING. LEAKAGE, ABNORMAL TEMPERATURE, AND NOISE, SUCTION STRAINER DP IF POSSIBLE, RUNNING AMPS, PAINTING DMAGE",,4,1.0000000,,0.0000000,,,,,2,,,,4,2.0000000,8,34,,,,,,,,14.1200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:51:57 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1329,1149,"PERFORM MECHANICAL SEAL AND BEARING REPLACEMENT OF ROTARY PUMP, AND PUMP OVERHAUL","CHECK EACH PART OF THE PUMP AGAINST WEAR, AND WHERE NECESSARY REPLACE IT",,9,5.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:27:30 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1330,1148,PERFORM REPLACEMENT OF ROTARY PUMP BEARING GREASE,ENSURE CORRECT SUPPLIER AND GRADE OF LUBRICANT USEDSEE LUBRICATION SCHEDULE ON VENDOR MAINTENANCE MANUAL,,4,6.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,13,,,,,,,,6.2200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,28/07/2023 12:40:15 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1331,1147,PERFORM OVERHAUL OF THE PUMP AND CHECK PATH-CONTACT,"CHECK EACH PART OF THE PUMP AGAINST WEAR, AND WHERE NECESSARY REPLACE IT",,9,5.0000000,,0.0000000,,,,,15,,,,3,16.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:37:56 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1332,1146,PERFORM REPLACEMENT OF MECHANICAL SEAL AND BEARING,CHECK THE MECHANICAL SEAL AND BEARING IF NECESSARY REPLACE OR REPAIR THEM,,9,3.0000000,,0.0000000,,,,,15,,,,3,8.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:37:40 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1333,1145,"CHECK PATH-CONTACT, BEARING OF THE GEARBOX",CHECK PATH-CONTACT OF THE GEAR AND BEARING IF NECESSARY REPLACE THEM.,,9,3.0000000,,0.0000000,,,,,15,,,,3,9.0000000,5,23,,,,,,,,92.8800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:37:33 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1334,1144,"PERFORM OIL REPLACEMENT OF PUMP BEARING, GEAR UNIT, AND INTERMEDIATE CHAMBER",ENSURE CORRECT SUPPLIER AND GRADE OF LUBRICANT USEDSEE LUBRICATION SCHEDULE ON VENDOR MAINTENANCE MANUAL,USE PPE,9,2.0000000,,0.0000000,,,,,30,,,,3,8.0000000,5,23,,,,,,,,69.5200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:07:13 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1335,1143,PERFORM OVERHAUL OF PROGRESSIVE CAVITY PUMP GEARBOX AND PUMP ITSELF,"CHECK WEAR.  AND WHEN PUMP PERFORMANCE HAS REDUCED TO AN UNACCEPTABLE LEVEL ONE OR POSSIBLY BOTH ITEMS WILL NEED REPLACING. REPLACEMENT OF BOTH THE GLAND PACKING AND SHAFT WILL BE NECESSARY WHEN SHAFT SEALING BECOMES DIFFICULT TO ACHIEVE. REPLACEMENT OF ONE OR BOTH JOINT ASSEMBLIES AND POSSIBLY THE COUPLING ROD MAY BE NECESSARY WHEN WEAR IS APPARENT. IF DURING ROUTINE INSPECTION THE SHAFT IS VISIBLY DAMAGED / DISTORTED OR THE PROTECTIVE COATING IS DAMAGED, THEN THIS ITEM SHOULD BE REPLACED TO AVOID UNEXPECTED BREAKDOWNS. CHECK THE GEARBOX ACCORDING TO VENDOR INSTRUCTION MANUAL.",,3,40000.0000000,,0.0000000,,,,,15,,,,3,16.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:36:53 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1336,1142,PERFORM 6 MONTHLY PM OF PROGRESSIVE CAVITY PUMP GEARBOX,"TIGHTNESS OF FIXING BOLTS, CONNECTING FLANGES AND TORQUE TRANSMISSION COMPONENTSREGREASE BEARINGS AND SEALS (WHERE REQUIRED)CONDITION OF TORQUE ARM POLYMER BUSHES (AGING, CRACKING)CONDITION OF OIL IN GEARBOX (POSSIBLE PRESENCE OF CONTAMINANTS, ESPECIALLY WATER)",use ppe,4,6.0000000,,0.0000000,,,,,6,,,,3,2.0000000,5,23,,,,,,,,11.8000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1186,11/07/2023 3:28:01 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1337,1141,PERFORM REPLACEMENT OIL OF GREARBOX,ENSURE CORRECT SUPPLIER AND GRADE OF LUBRICANT USEDSEE LUBRICATION SCHEDULE ON VENDOR MAINTENANCE MANUAL,,3,40000.0000000,,0.0000000,,,,,2,,,,3,4.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:36:35 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1338,1140,PERFORM PROGRESSIVE CAVITY PUMP OIL CHANGE,ENSURE CORRECT SUPPLIER AND GRADE OF LUBRICANT USEDSEE LUBRICATION SCHEDULE ON VENDOR MAINTENANCE MANUAL,USE PPE,3,20000.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,23,,,,,,,,6.2200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,11/10/2023 9:31:26 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1339,1139,PERFORM INSPECTION AFTER COMMISSIONING,"PERFORM FIRST OIL CHANGE OF GEARBOX,ONCE THE PUMP HAS BEEN COMMISSIONED, THE CLEANING PROCESS WILL DEPEND UPON THE APPLICATION. THE USER MUST THEREFORE ENSURE THAT THEIR CLEANING PROCEDURES ARE SUITABLE FOR THE DUTY FOR WHICH THE PUMP HAS BEEN PURCHASED.WHEN COMMISSIONING THE PLANT, ALL JOINTS IN THE SYSTEM MUST BE CHECKED THOROUGHLY FOR LEAKAGE.",,3,300.0000000,,0.0000000,,,,,4,,,,3,0.0000000,,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,12/12/2022 10:02:17 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1340,1138,PERFORM LLF INSPECTION,"CHECK FASTENING ELEMENTS FOR TIGHT SEATING. LEAKAGE, ABNORMAL TEMPERATURE, AND NOISE, SUCTION STRAINER DP IF POSSIBLE, RUNNING AMPS, PAINTING DMAGE",,4,1.0000000,,0.0000000,,,,,2,,,,4,2.0000000,8,34,,,,,,,,14.1200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:51:47 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1341,1137,PERFORM LLF INSPECTION,"CHECK FASTENING ELEMENTS FOR TIGHT SEATING. LEAKAGE, ABNORMAL TEMPERATURE, AND NOISE, SUCTION STRAINER DP IF POSSIBLE, RUNNING AMPS, PAINTING DMAGE",,4,1.0000000,,0.0000000,,,,,2,,,,4,2.0000000,8,34,,,,,,,,40.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:51:37 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1342,1136,PERFORM OVERHAUL OF SCREW PUMP,"•	ALL INTERNAL PARTS INSPECTED FOR POSSIBLE DAMAGE AND WEAR.•	SPECIAL ATTENTION SHALL BE PAID TO THE PACKING WASHERS AND THESEALING SURFACES OF THE SLIP RING SEALS.•	CHECK THE SPINDLE SET REFERRING TO SURFACE FOR BEARINGS, SEALS AND PROFILE.•	THE END RUNNING SURFACES OF THE LOCATING COLLARS SHALL BE CHECKED FOR WEAR.•	SHAFT HOLES IN THE CASING SHALL BE CHECKED FOR WEAR.•	INSPECT ROLLING BEARING FOR POSSIBLE DAMAGE, I.E. CONCENTRICITY, DAMAGED BALL BEARING CAGE.•	THE LOWER REGIONS OF THE PUMP HOUSING, E.G. SUCTION SIDE HOUSING SHALL BE CHECKED FOR SLUDGE DEPOSITS. IF PRESENT THIS SHALL BE REMOVED.•	INSIGNIFICANT SCORING OF THE SURFACES CAN BE POLISHED OUT WITH AN APPROPRIATE POLISHING TOOL.•	WORN COMPONENTS SHALL BE REPLACED.",,9,5.0000000,,0.0000000,,,,,15,,,,3,16.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:36:02 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1343,1135,PERFORM OVERHAUL OF SCREW PUMP,"•	ALL INTERNAL PARTS INSPECTED FOR POSSIBLE DAMAGE AND WEAR.•	SPECIAL ATTENTION SHALL BE PAID TO THE PACKING WASHERS AND THESEALING SURFACES OF THE SLIP RING SEALS.•	CHECK THE SPINDLE SET REFERRING TO SURFACE FOR BEARINGS, SEALS AND PROFILE.•	THE END RUNNING SURFACES OF THE LOCATING COLLARS SHALL BE CHECKED FOR WEAR.•	SHAFT HOLES IN THE CASING SHALL BE CHECKED FOR WEAR.•	INSPECT ROLLING BEARING FOR POSSIBLE DAMAGE, I.E. CONCENTRICITY, DAMAGED BALL BEARING CAGE.•	THE LOWER REGIONS OF THE PUMP HOUSING, E.G. SUCTION SIDE HOUSING SHALL BE CHECKED FOR SLUDGE DEPOSITS. IF PRESENT THIS SHALL BE REMOVED.•	INSIGNIFICANT SCORING OF THE SURFACES CAN BE POLISHED OUT WITH AN APPROPRIATE POLISHING TOOL.•	WORN COMPONENTS SHALL BE REPLACED.",,9,5.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:30:57 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1344,1134,PERFORM OVERHAUL OF SCREW PUMP,"•	ALL INTERNAL PARTS INSPECTED FOR POSSIBLE DAMAGE AND WEAR.•	SPECIAL ATTENTION SHALL BE PAID TO THE PACKING WASHERS AND THESEALING SURFACES OF THE SLIP RING SEALS.•	CHECK THE SPINDLE SET REFERRING TO SURFACE FOR BEARINGS, SEALS AND PROFILE.•	THE END RUNNING SURFACES OF THE LOCATING COLLARS SHALL BE CHECKED FOR WEAR.•	SHAFT HOLES IN THE CASING SHALL BE CHECKED FOR WEAR.•	INSPECT ROLLING BEARING FOR POSSIBLE DAMAGE, I.E. CONCENTRICITY, DAMAGED BALL BEARING CAGE.•	THE LOWER REGIONS OF THE PUMP HOUSING, E.G. SUCTION SIDE HOUSING SHALL BE CHECKED FOR SLUDGE DEPOSITS. IF PRESENT THIS SHALL BE REMOVED.•	INSIGNIFICANT SCORING OF THE SURFACES CAN BE POLISHED OUT WITH AN APPROPRIATE POLISHING TOOL.•	WORN COMPONENTS SHALL BE REPLACED.",,9,5.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,9,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:31:02 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1345,1133,PERFORM OVERHAUL OF SCREW PUMP,"•	ALL INTERNAL PARTS INSPECTED FOR POSSIBLE DAMAGE AND WEAR.•	SPECIAL ATTENTION SHALL BE PAID TO THE PACKING WASHERS AND THESEALING SURFACES OF THE SLIP RING SEALS.•	CHECK THE SPINDLE SET REFERRING TO SURFACE FOR BEARINGS, SEALS AND PROFILE.•	THE END RUNNING SURFACES OF THE LOCATING COLLARS SHALL BE CHECKED FOR WEAR.•	SHAFT HOLES IN THE CASING SHALL BE CHECKED FOR WEAR.•	INSPECT ROLLING BEARING FOR POSSIBLE DAMAGE, I.E. CONCENTRICITY, DAMAGED BALL BEARING CAGE.•	THE LOWER REGIONS OF THE PUMP HOUSING, E.G. SUCTION SIDE HOUSING SHALL BE CHECKED FOR SLUDGE DEPOSITS. IF PRESENT THIS SHALL BE REMOVED.•	INSIGNIFICANT SCORING OF THE SURFACES CAN BE POLISHED OUT WITH AN APPROPRIATE POLISHING TOOL.•	WORN COMPONENTS SHALL BE REPLACED.",,9,5.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:31:10 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1346,1132,PERFORM REPLACEMENT OF SCREW PUMP BEARING AND MECHANICAL SEAL,"CHECK THE VIBRATION HISTORY IF NECESSARY REPLACE THE BEARINGS,CHECK THE MECHANICAL SEAL IF THERE IS MORE LEAKAGE THAT A FEW DROPS IN AN HOUR, AND REPLACE OR REPAIR THE MECHANICAL SEAL.",,9,3.0000000,,0.0000000,,,,,15,,,,3,8.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:33:33 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1347,1131,PERFORM REPLACEMENT OF SCREW PUMP BEARING AND MECHANICAL SEAL,"CHECK THE VIBRATION HISTORY IF NECESSARY REPLACE THE BEARINGS,CHECK THE MECHANICAL SEAL IF THERE IS MORE LEAKAGE THAT A FEW DROPS IN AN HOUR, AND REPLACE OR REPAIR THE MECHANICAL SEAL.",,9,3.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:32:01 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1348,1129,PERFORM REPLACEMENT OF SCREW PUMP BEARING AND MECHANICAL SEAL,"CHECK THE VIBRATION HISTORY IF NECESSARY REPLACE THE BEARINGS,CHECK THE MECHANICAL SEAL IF THERE IS MORE LEAKAGE THAT A FEW DROPS IN AN HOUR, AND REPLACE OR REPAIR THE MECHANICAL SEAL.",,9,3.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:32:29 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1349,1386,PERFORM AN NDE ANALYSIS ON THE PUMP CAN WHEN THE PUMP IS OVERHAULED,PERFORM NDE INSPECTION AGAINST MECHANICAL DAMAGE AND ERROSION,,9,3.0000000,,0.0000000,,,,,14,461,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1350,1100,PERFORM BLOWER OVERHAUL,CHECK EACH PART OF THE BLOWER AND REPLACE WEAR PART WITH NEW ONE ,,9,5.0000000,,0.0000000,,,,,20,,,,3,6.0000000,5,23,,,,,,,,61.9200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:31:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1351,1098,PERFORM BLOWER MECHANICAL SEAL AND BEARING REPLACEMENT,"CHECK MECHANICAL SEAL AND BEARING AGINST WEAR, WHERE NECESSARY REPLACE WITH NEW ONE",,9,3.0000000,,0.0000000,,,,,20,,,,3,8.0000000,5,23,,,,,,,,24.8800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:31:24 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1352,1068,PERFORM CASING INSPECTION FOR EROSION,"SOME PUMPS HAVE A POOR HISTORY OF CASING OR PUMP WEAR ON OVERHUNG PUMPS, CASING HAVE BEEN REPLACED AND WELD REPAIRS DONE ON SOME PUMPS MOC's IN PLACE TO CHANGE MATERIAL OF CONSTRUCTIONIF PUMP HAS BEEN OVERHAULED OR INSPECTED, PM TO BE COMPLETED WITH PROPER HISTORY, PHOTOS AND REFERANCE TO OTHER WORK ORDERS AND FINDINGS",,9,3.0000000,,0.0000000,,,,,14,462,292,,3,0.0000000,5,9,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1353,1067,PERFORM PUMP OVERHAUL,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTSWHEN PUMP OVERHAULED, LOAD WORK ORDER FOR DISCHARGE NRV OVERHAUL",,9,5.0000000,,0.0000000,,,,,14,462,292,,3,0.0000000,5,9,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1354,1066,STANDBY PUMP MEACHANICAL SEAL REPLACEMENT,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,3,20000.0000000,,0.0000000,,,,,14,462,292,,3,0.0000000,5,9,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1355,1065,DUTY PUMP MEACHANICAL SEAL REPLACEMENT,"PERFORM OVERHAUL WHEN PUMP RUNNING CONDITION POOR OR WHEN MECHANICAL SEAL LEAK REPLACE MECHANICAL SEAL OR SEND SEAL FOR REFURBISHMENT. CHECK COUPLING CONDITION, PERFORM ALIGNMENT, WITNESS RECOMMISSIONING OF PUMP AND TREND NEW PERFORMANCE AND CONDITION MONITORING ASSESSMENTS",,9,3.0000000,,0.0000000,,,,,4,462,292,,3,0.0000000,5,9,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1356,1064,STANDBY PUMP BEARING REPLACEMENT ,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,3,20000.0000000,,0.0000000,,,,,4,462,292,,3,0.0000000,5,9,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1357,1063,DUTY PUMP BEARING REPLACEMENT ,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,9,3.0000000,,0.0000000,,,,,0,462,292,,4,0.0000000,5,9,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1358,1062,COOLING WATER FLUSHING OF BEARING HOUSINGS AND MECHANICAL SEAL PIPEWORK AND AUXILLIARIES,,,4,2.0000000,,0.0000000,,,,,20,462,292,,3,6.0000000,5,9,,,,,,,,104.2800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,7/02/2023 9:59:44 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
