Preventative Maintenance ID,Preventative Maintenance Number,Preventative Maintenance Description,Preventative Maintenance Instruction,Preventative Maintenance Safety Note,Frequency Type ID,Frequency,Frequency Type Or ID,Frequency Or,Is Hierarchy,Is Triggered,Is Fixed,Is Standard,Lead Time Days,Asset Type ID,Manufacturer ID,Model Number ID,Priority ID,Estimated Duration Hours,Job Type ID,Department ID,Customer Contact ID,Supplier Contact ID,Is Inspection,Is Inspection Enforce Order On,Is Inspection By Asset Type,User Defined Text Box,Component Code ID,Estimated Labour Cost,Estimated Material Cost,Estimated Other Cost,Is Active,Created By Contact ID,Created Date Time,Modified By Contact ID,Modified Date Time,Default Inspection Asset ID,Is Group Inspection,Parent Preventative Maintenance ID,Inspection Height,Inspection Width,Inspection XLocation,Inspection YLocation,Is Use Asset Contractor,Minute Difference,Is Master PM,Master PMID,Work Order Format Name,Contractor Quote Amount,In Active To,Days To Complete,Activation Type,Is Audit,Is Include Children Of Inspection Asset Only
1359,1061,PERFORM STANDBY TEST RUN AND VIBRATION ANALYSIS ON STANDBY PUMP,"CHECK PUMP PERFORMANCE - DISCHARGE DP, FLOW, AND CURRENT - COMPARE TO PERFORMANCE TEST RESULTSCHECK VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS.",,4,2.0000000,,0.0000000,,,,,0,462,292,,4,1.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,31/12/2022 4:23:37 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1360,1060,PERFORM DUTY PUMP VIBRATION ANALYSIS,"CHECK CASING VIBRATION AND COMPARE WITH PREVIOUS MEASUREMENTS, MEASURE VIBRATION ON STANDBY PUMPS",,4,1.0000000,,0.0000000,,,,,3,462,292,,3,1.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:49:06 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1361,1059,PERFORM PERIODIC ALIGNMENT,CHECK THE ALIGNMENT BY REMOVING THE SPACER OF THE COUPLING IF NECESSARY PERFORM ALIGNMENT ,,9,1.0000000,,0.0000000,,,,,3,462,292,,3,0.0000000,5,9,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1362,1058,REPLACE OIL ENSURE THAT THE CORRECT SUPPLIER AND GRADE OF LUBRICANT IS USED,ENSURE THAT THE CORRECT SUPPLIER AND GRADE OF LUBRICANT ARE USEDSEE LUBRICANT LISTREMOVE BEARING HOUSING  BREATHER AND CHECK WHETHER IT IS OPEN; CLEAN AND REPLACE,,4,6.0000000,,0.0000000,,,,,3,462,292,,3,8.0000000,5,9,,,,,,,,221.6000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,13/06/2023 9:51:39 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1363,1057,PERFORM LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,2,462,292,,4,0.5000000,8,34,,,,,,,,15.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,13/03/2023 4:26:50 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1364,1056,PERFORM OVERHAUL ON FAN AND GEARBOX,CHECK FOR CRACKS ON ALL BLADES - ADD INSPECTION NDE SUBTASKCHECK HUB TO FAN BLADE BOLT TORQUE AS PER OEMREPLACE HUB TO FAN BOLTS WITH NEW BOLTSCHECK CONDITION OF COUPLING ON DRIVESHAFTCHECK CONDITION OF DRIVESHAFT AND REVERSE ROTATION DEVICEASSESS CONDITION OF GEARBOXCHECK BLADE ANGLES AND TIP CLEARANCES AS PER OEMOIL CHANGE ON GEARBOXCHECK GEARBOX HOLDING DOWN BOLTS TORQUE AS PER OEMRETAIN OIL SAMPLE FOR OFF SITE ANALYSIS,,9,5.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:40:51 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1365,1055,PERFORM OVERHAUL ON FAN AND GEARBOX,CHECK FOR CRACKS ON ALL BLADES - ADD INSPECTION NDE SUBTASKCHECK HUB TO FAN BLADE BOLT TORQUE AS PER OEMREPLACE HUB TO FAN BOLTS WITH NEW BOLTSCHECK CONDITION OF COUPLING ON DRIVESHAFTCHECK CONDITION OF DRIVESHAFT AND REVERSE ROTATION DEVICEASSESS CONDITION OF GEARBOXCHECK BLADE ANGLES AND TIP CLEARANCES AS PER OEMOIL CHANGE ON GEARBOXCHECK GEARBOX HOLDING DOWN BOLTS TORQUE AS PER OEMRETAIN OIL SAMPLE FOR OFF SITE ANALYSIS,,9,5.0000000,,0.0000000,,,,,15,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:40:58 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1366,1054,PERFORM REPLACE BEARINGS,6 YEARS AFTER THE SPECIFIED DATE OF MANUFACTURE,,9,3.0000000,,0.0000000,,,,,7,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:41:03 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1367,1053,PERFORM REPLACE BEARINGS,6 YEARS AFTER THE SPECIFIED DATE OF MANUFACTURE,,9,3.0000000,,0.0000000,,,,,7,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:41:09 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1368,1052,CHANGE THE HOSES,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,9,6.0000000,,0.0000000,,,,,6,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,5/03/2023 9:35:27 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1369,1051,CHANGE THE HOSES,BEARING CONDITION TO BE CAREFULLY MONITORED AS WELL AS STANDBY PUMP PRIOR TO REQUESTING PUMP FOR MAINTENANCE,,9,6.0000000,,0.0000000,,,,,6,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,5/03/2023 9:35:42 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1370,1050,PERFORM 12 MONTHLY PM,,,9,1.0000000,,0.0000000,,,,,6,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:41:14 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1371,1049,PERFORM 12 MONTHLY PM,CHECK THE FRICTION LININGS OF THE TORQUE-LIMITING BACKSTOPINSPECT THE HOSE LINESINSPECT THE SHRINK DISKCHECK THE WATER CONTENT OF THE OIL,,9,1.0000000,,0.0000000,,,,,6,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:41:18 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1372,1048,PERFORM 6 MONTHLY PM,,,4,6.0000000,,0.0000000,,,,,6,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:41:23 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1373,1047,PERFORM 6 MONTHLY PM,"FAN: CHECK PAINTED PARTS AND REPAIR DAMAGED AREAS, IN PARTICULAR, THE LEADING EDGE IN COOLING TOWERS BEING SUBJECT TO IMPORTANT EROSIVE EFFECTS; IT IS SUGGESTED TO PERFORM THE CONTROL EVERY SIX MONTHS. IN CASE OF FRP BLADES WITH ANTI-STATIC PROTECTION PAINTING, EVERY SIX MONTHS CHECK THAT ALL THE SURFACE IS COVEREDWITH THE PROTECTING PAINT AND, IN CASE, RE-APPLY THE PROTECTION ON UNCOVERED AREAS.",,4,6.0000000,,0.0000000,,,,,6,,,,3,0.0000000,5,13,,,,,,,,17.3800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,28/07/2023 12:41:33 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1374,1046,PERFORM 3 MONTHLY PM,PTW should be achieved,Use proper PPE,4,3.0000000,,0.0000000,,,,,6,,,,3,18.0000000,5,19,,,,,,,,326.9000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,16/10/2023 5:12:34 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1375,1045,PERFORM 3 MONTHLY PM,,,4,3.0000000,,0.0000000,,,,,6,,,,3,0.0000000,5,13,,,,,,,,69.5200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1990,12/09/2023 9:22:51 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1376,1044,400 OPERATING HOURS AFTER COMMISSIONING,CHECK THE WATER CONTENT OF THE OIL CHANGE THE OIL (OR DEPENDING ON RESULTS OF THE OIL SAMPLE TEST) CHECK THAT ALL OF THE FASTENING BOLTS ARE TIGHTREPLACE THE WET-AIR FILTER IF REQUIRED,,3,16.0000000,,0.0000000,,,,,3,,,,3,0.0000000,,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,12/12/2022 10:00:13 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1377,1069,PERFORM AN NDE ANALYSIS ON THE PUMP CAN WHEN THE PUMP IS OVERHAULED,PERFORM AN NDE ANALYSIS ON THE PUMP CAN WHEN THE PUMP IS OVERHAULED,,9,3.0000000,,0.0000000,,,,,14,462,292,,3,0.0000000,5,9,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,12/12/2022 9:55:49 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1378,1099,PERFORM BLOWER OVERHAUL,CHECK EACH PART OF THE BLOWER AND REPLACE WEAR PART WITH NEW ONE ,,9,5.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:38:06 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1379,1070,PERFORM CONTACT PATH INSPECTION,CHECK THE CONTACT PATH OF THE GEARBOX. IF NECESSARY REPLACE EROSION PARTS,,9,5.0000000,,0.0000000,,,,,14,462,292,,3,0.0000000,5,9,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1,6/12/2022 5:15:43 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1380,1072,PERFORM LLF INSPECTION,"CHECK EQUIPMENT AGAINST BOLT TIGHTENING, PAINTING DAMAGE, ABNORMAL NOISE, TEMPERATURE, LEAKAGE, DP IF EXISTING, ",,4,1.0000000,,0.0000000,,,,,2,,,,4,0.5000000,8,34,,,,,,,,5.1600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,13/03/2023 4:35:48 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1381,1097,PERFORM BLOWER MECHANICAL SEAL AND BEARING REPLACEMENT,"CHECK MECHANICAL SEAL AND BEARING AGINST WEAR, WHERE NECESSARY REPLACE WITH NEW ONE",,9,3.0000000,,0.0000000,,,,,20,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:38:27 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1382,1096,PERFORM VIBRATION MONITORING,CHECK VIBRATION AND COMPARE WITH PREVIOUS ONE,,4,1.0000000,,0.0000000,,,,,2,,,,4,2.0000000,8,34,,,,,,,,20.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:48:48 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1383,1095,PERFORM VIBRATION MONITORING,CHECK VIBRATION AND COMPARE WITH PREVIOUS ONE,,4,1.0000000,,0.0000000,,,,,2,,,,4,2.0000000,8,34,,,,,,,,10.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 3:48:40 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1384,1094,PERFORM LLF INSPECTION,"CHECK EQUIPMENT AGAINST BOLT TIGHTENING, PAINTING DAMAGE, ABNORMAL NOISE, TEMPERATURE, LEAKAGE, DP IF EXISTING, ",,4,1.0000000,,0.0000000,,,,,2,,,,4,14.0000000,8,34,,,,,,,,60.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:45:25 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1385,1093,PERFORM LLF INSPECTION,"CHECK EQUIPMENT AGAINST BOLT TIGHTENING, PAINTING DAMAGE, ABNORMAL NOISE, TEMPERATURE, LEAKAGE, DP IF EXISTING, ",,4,1.0000000,,0.0000000,,,,,2,,,,4,12.0000000,8,34,,,,,,,,60.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:46:04 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1386,1092,PERFORM LLF INSPECTION,"CHECK EQUIPMENT AGAINST BOLT TIGHTENING, PAINTING DAMAGE, ABNORMAL NOISE, TEMPERATURE, LEAKAGE, DP IF EXISTING, ",,4,1.0000000,,0.0000000,,,,,2,,,,4,14.0000000,8,34,,,,,,,,20.6400000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:45:15 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1387,1091,PERFORM LLF INSPECTION,"CHECK EQUIPMENT AGAINST BOLT TIGHTENING, PAINTING DAMAGE, ABNORMAL NOISE, TEMPERATURE, LEAKAGE, DP IF EXISTING, ",,4,1.0000000,,0.0000000,,,,,2,,,,4,8.0000000,8,34,,,,,,,,40.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:46:47 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1388,1090,CHANGE BLADER AND PERFORM HYDROSTATIC TEST,CHANGE BLADDERS AND PERFORM HYDRO TEST ACCORDING TO VENDOR GUIDANCE,,9,5.0000000,,0.0000000,,,,,3,,,,3,8.0000000,5,23,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 10:30:59 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1389,1089,CHANGE BLADER AND PERFORM HYDROSTATIC TEST,CHANGE BLADDERS AND PERFORM HYDRO TEST ACCORDING TO VENDOR GUIDANCE,,9,5.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,19,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:38:37 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1390,1088,CHANGE BLADER AND PERFORM HYDROSTATIC TEST,CHANGE BLADDERS AND PERFORM HYDRO TEST ACCORDING TO VENDOR GUIDANCE,,9,5.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,9,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:38:42 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1391,1087,CHANGE BLADER AND PERFORM HYDROSTATIC TEST,CHANGE BLADDERS AND PERFORM HYDRO TEST ACCORDING TO VENDOR GUIDANCE,,9,5.0000000,,0.0000000,,,,,3,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:38:47 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1392,1086,CHECK EFFICENCY,,,4,1.0000000,,0.0000000,,,,,4,,,,3,13.0000000,8,34,,,,,,,,10.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,3/01/2023 1:59:33 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1393,1085,CHECK EFFICENCY,,Use proper PPE,4,1.0000000,,0.0000000,,,,,20,,,,3,3.0000000,8,34,,,,,,,,100.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,3/01/2023 1:57:00 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
1394,1084,CHECK EFFICENCY,,,4,1.0000000,,0.0000000,,,,,4,,,,3,28.0000000,5,34,,,,,,,,20.6400000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,3/01/2023 1:58:56 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1395,1083,CHECK EFFICENCY,,,4,1.0000000,,0.0000000,,,,,4,,,,3,8.0000000,8,34,,,,,,,,14.1200000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,3/01/2023 1:58:47 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1396,1082,PERFORM LLF INSPECTION,"CHECK EQUIPMENT AGAINST BOLT TIGHTENING, PAINTING DAMAGE, ABNORMAL NOISE, TEMPERATURE, LEAKAGE, DP IF EXISTING, ",,4,1.0000000,,0.0000000,,,,,2,,,,4,30.0000000,8,34,,,,,,,,40.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:36:58 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1397,1081,PERFORM LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,2,,,,4,42.0000000,8,34,,,,,,,,60.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:34:53 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1398,1080,PERFORM LLF INSPECTION,,,4,1.0000000,,0.0000000,,,,,2,,,,4,40.0000000,8,34,,,,,,,,60.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:35:02 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1399,1079,PERFORM LLF INSPECTION,"CHECK EQUIPMENT AGAINST BOLT TIGHTENING, PAINTING DAMAGE, ABNORMAL NOISE, TEMPERATURE, LEAKAGE, DP IF EXISTING, ",,4,1.0000000,,0.0000000,,,,,2,,,,4,24.0000000,8,34,,,,,,,,21.1800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:37:08 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1400,1078,CHECK FILTER ELEMENT AND CHANGE IF NECESSARY,"CHECK FILTER ELEMENTAGAINST WEAR AND CLEAN, IF NECESSARY REPLACE WITH NEW ONE",USE PPE,9,1.0000000,,0.0000000,,,,,30,,,,3,9.0000000,5,23,,,,,,,,76.5800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,10/10/2023 9:50:49 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1401,1077,CHECK FILTER ELEMENT AND CHANGE IF NECESSARY,PTW should be achieved,Use proper PPE,9,1.0000000,,0.0000000,,,,,2,,,,3,6.0000000,5,19,,,,,,,,24.1800000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1460,17/04/2023 9:23:29 AM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
1402,1076,CHECK FILTER ELEMENT AND CHANGE IF NECESSARY,"CHECK FILTER ELEMENTAGAINST WEAR AND CLEAN, IF NECESSARY REPLACE WITH NEW ONE",,9,1.0000000,,0.0000000,,,,,2,,,,3,0.0000000,5,9,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:39:03 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1403,1075,CHECK FILTER ELEMENT AND CHANGE IF NECESSARY,"CHECK FILTER ELEMENTAGAINST WEAR AND CLEAN, IF NECESSARY REPLACE WITH NEW ONE",,9,1.0000000,,0.0000000,,,,,2,,,,3,0.0000000,5,13,,,,,,,,0.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1461,5/03/2023 10:39:10 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1404,1074,PERFORM LLF INSPECTION,"CHECK EQUIPMENT AGAINST BOLT TIGHTENING, PAINTING DAMAGE, ABNORMAL NOISE, TEMPERATURE, LEAKAGE, DP IF EXISTING, ",,4,1.0000000,,0.0000000,,,,,2,,,,4,0.5000000,8,34,,,,,,,,15.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,13/03/2023 4:37:10 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1405,1073,PERFORM LLF INSPECTION,"CHECK EQUIPMENT AGAINST BOLT TIGHTENING, PAINTING DAMAGE, ABNORMAL NOISE, TEMPERATURE, LEAKAGE, DP IF EXISTING, ",,4,1.0000000,,0.0000000,,,,,3,,,,4,2.0000000,8,34,,,,,,,,90.0000000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1452,30/12/2022 4:50:46 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1406,1071,PERFORM LLF INSPECTION,"CHECK EQUIPMENT AGAINST BOLT TIGHTENING, PAINTING DAMAGE, ABNORMAL NOISE, TEMPERATURE, LEAKAGE, DP IF EXISTING, ",,4,1.0000000,,0.0000000,,,,,2,,,,4,0.5000000,8,34,,,,,,,,3.5300000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,689,13/03/2023 4:32:57 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1407,1387,PERFORM AN NDE ANALYSIS ON THE PUMP CAN WHEN THE PUMP IS OVERHAULED,PERFORM NDE INSPECTION AGAINST MECHANICAL DAMAGE AND ERROSION,,9,3.0000000,,0.0000000,,,,,14,461,,,3,8.0000000,5,23,,,,,,,,492.9600000,0.0000000,0.0000000,,1,6/12/2022 5:15:43 AM,1964,29/09/2023 11:23:39 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1408,1388,STG A electric Generator Outlet Warm Air Temperature Indicator TI-0151 is showing incorrect. It should be checked and repaired. ,Check this point will not impact STG-A operation during troubleshootingStart troubleshooting by checking the input signal from the field,Use PPE and follow electrical safety,,0.0000000,,0.0000000,,,,,0,,,,1,2.0000000,3,50,,,,,,,,0.0000000,0.0000000,0.0000000,,628,6/12/2022 11:31:06 AM,628,17/12/2022 2:35:11 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1414,1394,PPE distribution for Maintenance 1 yearly (U&O Routine maintenance),,PPE,4,12.0000000,,0.0000000,,,,,30,,,,3,0.0000000,12,90,,,,,,,,5.1600000,0.0000000,0.0000000,,1462,10/12/2022 10:08:12 AM,1186,11/09/2023 3:53:17 PM,,,0,,,,,,600,,0,Standard,0.0000000,,30,every,,
1416,1396,PSV Calibration test,,,9,1.0000000,,0.0000000,,,,,0,,,,3,16.0000000,5,15,,,,,,,,72.9200000,0.0000000,0.0000000,,1,19/12/2022 5:16:35 AM,1687,25/09/2023 11:40:46 AM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
1417,1397,PSV Calibration test,,,9,1.0000000,,0.0000000,,,,,20,,,,3,8.0000000,5,10,,,,,,,,143.8700000,0.0000000,0.0000000,,1,19/12/2022 5:16:35 AM,689,17/05/2023 1:59:24 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1418,1398,PSV Calibration test,PTW should be achieved,Use proper PPE,9,1.0000000,,0.0000000,,,,,5,,,,3,16.0000000,5,18,,,,,,,,322.1400000,0.0000000,0.0000000,,1,19/12/2022 5:16:35 AM,1460,15/09/2023 3:09:47 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
1419,1399,PSVCalibration test,,Use PPE,9,1.0000000,,0.0000000,,,,,20,,,,3,5.0000000,5,22,,,,,,,,57.5199999,0.0000000,0.0000000,,1,19/12/2022 5:16:35 AM,1186,8/10/2023 5:14:57 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1420,1400,PSV Calibration test,,,9,2.0000000,,0.0000000,,,,,20,,,,3,16.0000000,5,15,,,,,,,,44.0199999,0.0000000,0.0000000,,1,19/12/2022 5:16:35 AM,1990,13/09/2023 3:38:43 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1421,1401,PSV Calibration test,,,9,2.0000000,,0.0000000,,,,,20,,,,3,8.0000000,5,10,,,,,,,,104.1400000,0.0000000,0.0000000,,1,19/12/2022 5:16:35 AM,689,14/03/2023 2:25:46 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1422,1402,PSVCalibration test,PTW should be achieved,Use proper PPE,9,2.0000000,,0.0000000,,,,,20,,,,3,13.0000000,5,18,,,,,,,,142.1400000,0.0000000,0.0000000,,1,19/12/2022 5:16:35 AM,1460,15/09/2023 3:09:13 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
1423,1403,PSV Calibration test,,use ppe,9,2.0000000,,0.0000000,,,,,20,,,,3,5.0000000,5,22,,,,,,,,87.0300000,0.0000000,0.0000000,,1,19/12/2022 5:16:35 AM,1186,8/10/2023 5:18:12 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1424,1404,PSVCalibration test,PTW should be achievedBe careful while working on the top,Use proper PPE,9,3.0000000,,0.0000000,,,,,10,,,,3,24.0000000,5,18,,,,,,,,342.1400000,0.0000000,0.0000000,,1,19/12/2022 5:16:35 AM,1460,15/09/2023 5:02:29 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1426,1407,PPE distribution for Maintenance 1 yearly (SinLiquid) 29.05.2023,,PPE,4,12.0000000,,0.0000000,,,,,30,,,,3,0.5000000,12,90,,,,,,,,27.5000000,43.7600000,0.0000000,,689,22/12/2022 7:04:47 PM,689,28/09/2023 4:42:42 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1427,1409,PPE distribution for Maintenance 2 yearly (U&O Routine maintenance),,PPE,9,2.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,89,,,,,,,,27.5000000,34.4800000,0.0000000,,1462,7/01/2023 9:26:01 AM,1460,26/05/2023 11:20:01 AM,,,0,,,,,,600,,0,Standard,0.0000000,,30,every,,
1429,1411,PPE distribution for Maintenance 1 yearly (Syntes Gas unit),,PPE,4,12.0000000,,0.0000000,,,,,30,,,,3,0.5000000,12,90,,,,,,,,27.5000000,141.0016000,0.0000000,,1460,10/01/2023 10:27:47 AM,1460,29/05/2023 10:22:50 AM,,,0,,,,,,600,,0,Standard,0.0000000,,30,every,,
1430,1412,PPE distribution for Maintenance 2 yearly (U&O Routine maintenance),,PPE,4,24.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,89,,,,,,,,27.5000000,10.0000000,0.0000000,,1462,10/01/2023 10:45:25 AM,1460,26/05/2023 11:19:57 AM,,,0,,,,,,600,,0,Standard,0.0000000,,30,every,,
1431,1414,OWS cleaning_1,Permit by the process team is required to perform the job,Take care damage of any part of the asset during cleaning,4,3.0000000,,0.0000000,,,,,3,,,,3,2.0000000,5,50,,,,,,ICSS OWS and EWSs,,14.1200000,0.0000000,0.0000000,,1460,14/01/2023 3:15:58 PM,628,16/01/2023 5:08:55 PM,,,0,,,,,,540,,0,Standard,0.0000000,,7,every,,
1432,1415,OWS cleaning_2,Permit by the process team is required to perform the job,Take care damage of any part of the asset during cleaning,4,6.0000000,,0.0000000,,,,,3,,,,3,2.0000000,5,50,,,,,,UCP OWS,,9.9000000,0.0000000,0.0000000,,1460,14/01/2023 3:37:55 PM,628,16/01/2023 3:58:21 PM,,,0,,,,,,540,,0,Standard,0.0000000,,7,every,,
1433,1417,OWS cleaning_3,Permit by the process team is required to perform the job,Take care damage of any part of the asset during cleaning,9,1.0000000,,0.0000000,,,,,3,,,,3,2.0000000,5,50,,,,,,Batch controller,,9.9000000,0.0000000,0.0000000,,1460,14/01/2023 3:48:47 PM,628,16/01/2023 3:58:14 PM,,,0,,,,,,540,,0,Standard,0.0000000,,7,every,,
1434,1418,Cabinet filter & Fan cleaning,Need to work carefully during opening filters and fan cleaning to avoid impact to control cabinet operation,,4,1.0000000,,0.0000000,,,,,2,,,,3,2.0000000,5,50,,,,,,All ICSS and UCP cabinets,,24.0200000,0.0000000,0.0000000,,1460,14/01/2023 3:52:46 PM,1460,13/06/2023 11:58:32 AM,,,0,,,,,,540,,0,Standard,0.0000000,,4,every,,
1435,1419,Routine visual check_1,Don't touch any device that is powered and in operation!,,1,7.0000000,,0.0000000,,,,,1,,,,3,1.0000000,8,50,,,,,,ICSS and UCP cabinets,,12.0100000,0.0000000,0.0000000,,1460,14/01/2023 4:11:16 PM,628,16/01/2023 3:48:55 PM,,,0,,,,,,540,,0,Standard,0.0000000,,2,every,,
1436,1420,Routine visual check_2,Don't touch any device that is powered and in operation!,,1,10.0000000,,0.0000000,,,,,1,,,,3,1.0000000,8,50,,,,,,IRP/TMP/NWC cabinets in SS,,7.0600000,0.0000000,0.0000000,,1460,14/01/2023 4:29:03 PM,628,16/01/2023 4:00:16 PM,,,0,,,,,,540,,0,Standard,0.0000000,,2,every,,
1437,1421,"Coordinate and assist for RIB, AUX room cleaning",,,8,1.0000000,,0.0000000,,,,,1,,,,3,3.0000000,5,50,,,,,,ICSS Equipment rooms,,21.1800000,0.0000000,0.0000000,,1460,14/01/2023 4:45:57 PM,628,16/01/2023 5:00:10 PM,,,0,,,,,,540,,0,Standard,0.0000000,,1,every,,
1438,1422,Inspect condition of special tools,,,4,1.0000000,,0.0000000,,,,,1,,,,3,3.0000000,8,50,,,,,,ICSS & PLC Tools,,36.0300000,0.0000000,0.0000000,,1460,14/01/2023 4:51:26 PM,628,16/01/2023 4:52:21 PM,,,0,,,,,,540,,0,Standard,0.0000000,,3,every,,
1439,1423,Replace back-up battery,,,9,1.0000000,,0.0000000,,,,,2,,,,3,1.0000000,5,50,,,,,,S7-400H system,,4.9500000,0.0000000,0.0000000,,1460,14/01/2023 4:56:56 PM,628,16/01/2023 5:08:28 PM,,,0,,,,,,870,,0,Standard,0.0000000,,10,every,,
1440,1424,Routine visual check_3,Don't touch any device that is powered and in operation!,,1,15.0000000,,0.0000000,,,,,1,,,,3,1.0000000,8,50,,,,,,Batch controller & LCP,,4.9500000,0.0000000,0.0000000,,1460,14/01/2023 5:06:35 PM,628,16/01/2023 5:07:33 PM,,,0,,,,,,510,,0,Standard,0.0000000,,3,every,,
1445,1430,PPE distribution for Maintenance 1 yearly (CofE),,PPE,9,1.0000000,,0.0000000,,,,,30,,,,3,0.5000000,5,42,,,,,,,,5.1600000,96.5215999,0.0000000,,1463,2/02/2023 3:05:24 PM,689,10/07/2023 3:40:54 PM,,,0,,,,,,600,,0,Standard,0.0000000,,30,every,,
1446,1431,Clean Analyzer Shelter/Cabinet/Rack,,,4,2.0000000,,0.0000000,,,,,10,,,,3,0.5000000,5,49,,,,,,,,2.4750000,0.0000000,0.0000000,,689,5/02/2023 5:32:10 PM,1466,16/02/2023 5:18:09 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1451,1436,On-Stream inspection,,use ppe,9,1.0000000,,0.0000000,,,,,20,,,,3,6.0000000,5,22,,,,,,,,43.0900000,0.0000000,0.0000000,,689,13/02/2023 1:44:30 PM,1186,8/10/2023 5:12:52 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1453,1438,On-Stream inspection,,,9,1.0000000,,0.0000000,,,,,20,,,,3,6.0000000,5,18,,,,,,It is not related to Maintenance team,,28.2400000,0.0000000,0.0000000,,689,15/02/2023 8:38:55 AM,1460,23/05/2023 10:42:59 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1454,1439,On-Stream inspection,,,9,1.0000000,,0.0000000,,,,,20,,,,3,6.0000000,8,28,,,,,,,,28.2400000,0.0000000,0.0000000,,689,15/02/2023 11:05:12 AM,689,21/07/2023 1:58:23 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1455,1440,Clean Sampling System,,,4,3.0000000,,0.0000000,,,,,10,,,,3,1.0000000,5,49,,,,,,,,10.3200000,0.0000000,0.0000000,,689,16/02/2023 5:36:10 PM,689,14/04/2023 4:45:31 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1456,1441,LLF on Analysers and Sampling System (Changed to Inspection WO),,,10,1.0000000,,0.0000000,,,,,3,,,,3,0.5000000,5,49,,,,,,,,2.4750000,0.0000000,0.0000000,,689,16/02/2023 6:43:06 PM,689,4/07/2023 3:44:26 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1457,1442,Calibration,,,4,1.0000000,,0.0000000,,,,,10,,,,3,1.0000000,5,49,,,,,,,,15.2700000,0.0000000,0.0000000,,689,17/02/2023 8:48:11 AM,689,5/03/2023 3:56:36 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1458,1443,Replenish Reagents/KCL/DI Water,,,4,1.0000000,,0.0000000,,,,,6,,,,3,1.0000000,5,49,,,,,,,,15.2700000,0.0000000,0.0000000,,689,17/02/2023 9:46:07 AM,689,17/02/2023 10:11:11 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1459,1447,LV Motor Monthly Inspection LLF,"Electrical PTW should be achievedCHECK FOR SIGNS OF OVERHEATING (AT BOTH ENDBELL OF THE MOTOR) AND FOR ANY UNUSUAL NOISE ON THE MOTOR BEARING. CHECK MOTOR CASING FOR CRACKS AND SIGNS OF DAMAGE.CARRYOUT VIBRATION ANALYSIS FOR OVERHEATING, COMPONENT FAILURE, INSUFFICIENT LUBRICATION OF MOTOR BEARING CHECK AND ENSURE COOLING FAN IS NOT RUBBING THE FAN GUARDCHECK CONDUIT RUNS AND FITTING ARE TIGHT AND CORROSION FREECHECK CABLE GLAND OR ANY ELECTRICAL CONDUIT FITTINGS FOR TIGHTNESS, SECURITY, AND OF CORRECT TYPE.CHECK COMPLETENESS AND TIGHTNESS OF COVER MOUNTING BOLTS.",Use proper PPE,4,6.0000000,,0.0000000,,,,,5,,,,3,25.0000000,8,16,,,,,,,,55.0000000,0.0000000,0.0000000,,1460,25/02/2023 11:11:50 AM,1460,29/07/2023 10:01:27 AM,211370,,0,,,,,,510,,0,Standard,0.0000000,,14,every,,
1460,1448,MV Motor Monthly Inspection LLF,"Electrical PTW should be achievedCHECK MOTOR CASING FOR CRACKS AND SIGNS OF DAMAGE CHECK OF MOTOR BEARING FOR SIGNS OF OVERHEATING (AT BOTH ENDBELL OF THE MOTOR) AND FOR ANY UNUSUAL NOISE. CHECK LUBRICATING OIL LEVELTAKE & RECORD BEARING TEMPERATURECARRY OUT THERMAL SCANNING FOR MOTOR BEARINGCARRY OUT FOR MOTOR WINDING THERMAL SCANNING, AND MEASURE RECORD ALL THREE PHASE CURRENTSTAKE & RECORD BEARING TEMPERATURECARRY OUT THERMAL SCANNING FOR MOTOR BEARINGCARRY OUT FOR MOTOR WINDING THERMAL SCANNING, AND MEASURE RECORD ALL THREE PHASE CURRENTSCHECK AND ENSURE COOLING FAN IS NOT RUBBING THE FAN GUARDCHECK EQUIPMENT FOR ANY UNAUTHORIZED REPAINTING THAT WILL CAUSE OBSTRUCTION TO THE FLAME PATH GAP.CHECK COMPLETENESS AND TIGHTNESS OF COVER &  MOUNTING BOLTS FOR EX ENCLOSURECHECK THE EX PROTECTION TYPE OF EQUIPMENT IS APPROPRIATE FOR THE KIND OF HAZARDOUS AREA IT IS LOCATED.",Use proper PPE,4,6.0000000,,0.0000000,,,,,5,,,,3,10.0000000,8,16,,,,,,,,1100.0000000,0.0000000,0.0000000,,1460,25/02/2023 1:06:43 PM,1460,29/07/2023 10:29:23 AM,211371,,0,,,,,,510,,0,Standard,0.0000000,,14,every,,
1461,1449,Immersion Heater Monthly Inspection LLF,Transferred to 1 yearlyElectrical PTW should be achievedCheck heater casing for cracks and signs of damage of Heater casing,Use proper PPE,4,1.0000000,,0.0000000,,,,,5,,,,3,5.0000000,8,16,,,,,,,,550.0000000,0.0000000,0.0000000,,1460,25/02/2023 1:31:36 PM,1460,29/07/2023 9:41:43 AM,211377,,0,,,,,,510,,0,Standard,0.0000000,,14,every,,
1462,1450,Emergency Lighting Monthly Inspection LLF,Electrical PTW should be achievedInspect lamp for functionalityCheck lamp cover for integrity and other signs of defectsInspect lamp cover for general cleanlinessVisually inspect enclosure for any signs of damage and water ingressCarry out function testing of battery back-up emergency light,Use proper PPE,9,1.0000000,,0.0000000,,,,,5,,,,3,5.0000000,8,16,,,,,,,,550.0000000,0.0000000,0.0000000,,1460,25/02/2023 1:44:55 PM,1460,29/07/2023 9:54:17 AM,211373,,0,,,,,,510,,0,Standard,0.0000000,,14,every,,
1463,1451,Emergency Lighting Panel Monthly Inspection LLF,Electrical PTW should be achievedCheck ammeter and voltmeter for functionality,Use proper PPE,9,1.0000000,,0.0000000,,,,,5,,,,3,1.0000000,8,16,,,,,,,,20.0000000,0.0000000,0.0000000,,1460,25/02/2023 1:53:49 PM,1460,29/07/2023 9:54:57 AM,211373,,0,,,,,,510,,0,Standard,0.0000000,,14,every,,
1464,1452,Normal Lightings Monthly Inspection LLF,transferred to yearlyElectrical PTW should be achieved,Use proper PPEInspect lamp for functionalityCheck lamp cover for integrity and other signs of defectsInspect lamp cover for general cleanlinessVisually inspect enclosure for any signs of damage and water ingress of light fixture enclosureCheck ammeter and voltmeter for functionality,4,1.0000000,,0.0000000,,,,,5,,,,3,20.0000000,8,16,,,,,,,,2200.0000000,0.0000000,0.0000000,,1460,25/02/2023 2:00:58 PM,1460,29/07/2023 9:48:04 AM,211372,,0,,,,,,510,,0,Standard,0.0000000,,14,every,,
1465,1453,Transformer Cathodic Protections' Monthly Inspection LLF,Electrical PTW should be achievedCarry out lamp test and check for any unlighted lampVerify and record activated protection function. Check analog voltmeter for functionalityInspect silica gel for integrity of transformer breatherCheck  and record transformer oil level gauge indicationInspect transformer for signs of overheating or abnormal sound.  Check and record transformer oil temperature gauge indication.  Check and record transformer oil levelMeasurement the insulation of the transformer windingRecord of DC voltage and current at all transformer rectifier. Record of structure to soil potensial all tests locations,Use proper PPE,4,1.0000000,,0.0000000,,,,,5,,,,3,2.0000000,8,16,,,,,,,,40.0000000,0.0000000,0.0000000,,1460,25/02/2023 2:05:07 PM,1460,8/08/2023 3:52:38 PM,211378,,0,,,,,,510,,0,Standard,0.0000000,,14,every,,
1466,1454,STG preventative Maintenance LLF (month),,Use proper PPE,,0.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,68,,,,,,,,10.0000000,0.0000000,0.0000000,,1460,28/02/2023 3:16:19 PM,1460,28/02/2023 3:17:47 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1467,1455,The top of the lid on the left side of the container does not open. It is necessary to repair of the gear ,,,,0.0000000,,0.0000000,,,,,0,,,,3,0.0000000,3,42,,,,,,,,0.0000000,0.0000000,0.0000000,,1463,1/03/2023 3:15:59 PM,1463,1/03/2023 3:15:59 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1469,1457,Clean Analyzer Shelter/Cabinet/Rack,,,4,2.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,1,,,,,,,,16.1200000,0.0000000,0.0000000,,1460,7/03/2023 10:06:20 AM,1460,24/10/2023 9:21:08 AM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
1470,1458,Clean Sampling System,,Use proper PPE,4,3.0000000,,0.0000000,,,,,0,,,,3,4.0000000,5,1,,,,,,,,16.1200000,0.0000000,0.0000000,,1460,7/03/2023 3:19:07 PM,1460,19/06/2023 3:19:31 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1471,1460,Sampling System Overhaul,,Use proper PPE,9,2.0000000,,0.0000000,,,,,0,,,,3,32.0000000,5,1,,,,,,,,186.6400000,0.0000000,0.0000000,,1460,7/03/2023 3:57:17 PM,1460,19/06/2023 3:19:34 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1472,1461,EPMS 1 Monthly preventive maintenance inspection ,PTW should be achieved,Use proper PPE,4,6.0000000,,0.0000000,,,,,2,,,,3,1.0000000,5,16,,,,,,,,80.6400000,0.0000000,0.0000000,,1137,9/03/2023 9:59:48 AM,1460,29/07/2023 9:35:39 AM,,,0,,,,,,510,,0,Standard,0.0000000,,2,every,,
1474,1463,Sampling System Overhaul,,,4,24.0000000,,0.0000000,,,,,5,,,,3,1.0000000,5,49,,,,,,,,18.8000000,0.0000000,0.0000000,,689,17/03/2023 2:53:45 PM,689,17/03/2023 2:59:10 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1475,1464,H2/N2/Zero Air Generator Overhaul,,,4,6.0000000,,0.0000000,,,,,5,,,,3,1.0000000,5,49,,,,,,,,4.9500000,0.0000000,0.0000000,,689,17/03/2023 3:08:11 PM,689,17/03/2023 3:11:32 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1476,1465,Analyzer Routine Maintenance,,,4,6.0000000,,0.0000000,,,,,5,,,,3,1.0000000,5,49,,,,,,,,10.3200000,0.0000000,0.0000000,,689,17/03/2023 3:24:08 PM,689,17/03/2023 3:29:14 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1477,1466,Analyzer Overhaul,,,4,24.0000000,,0.0000000,,,,,5,,,,3,1.0000000,5,49,,,,,,,,10.3200000,0.0000000,0.0000000,,689,17/03/2023 3:30:33 PM,689,17/03/2023 3:32:57 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1478,1467,Verify Calibration/response,,,4,3.0000000,,0.0000000,,,,,5,,,,3,1.0000000,5,49,,,,,,,,10.3200000,0.0000000,0.0000000,,689,17/03/2023 3:39:00 PM,689,17/03/2023 3:44:36 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1481,1470, Annual PPE allocation for C.of.E team,,,4,12.0000000,,0.0000000,,,,,5,,,,3,1.0000000,5,42,,,,,,,,27.5000000,174.9759000,0.0000000,,1463,25/03/2023 11:23:01 AM,1463,13/10/2023 9:18:31 AM,,,0,,,,,,0,,0,Standard,0.0000000,,1,every,,
1483,1473,Sample Pump Performance check & Cleaning,PTW should be achieved,Use proper PPE,4,3.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,1,,,,,,,,40.2900000,0.0000000,0.0000000,,1460,8/04/2023 8:15:55 AM,803,11/07/2023 4:28:43 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1484,1476,Sample Pump overhaul,,Use proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,,0.0000000,,,,,,,,,,0.0000000,0.0000000,0.0000000,,1645,8/04/2023 9:04:33 AM,1645,8/04/2023 9:05:09 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1485,1477,Sample Pump overhaul,,Use Proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,9.0000000,5,1,,,,,,,,66.9900000,0.0000000,0.0000000,,1645,8/04/2023 9:06:13 AM,1460,19/06/2023 3:19:43 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1486,1478,Heated Probe Visual Inspection,,Use Proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,1,,,,,,,,8.0600000,0.0000000,0.0000000,,1645,8/04/2023 11:01:09 AM,1460,19/06/2023 3:19:47 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1487,1479,Sample/Heated Probe Detailed Inspection,,Use proper PPE,4,24.0000000,,0.0000000,,,,,0,,,,3,4.0000000,5,1,,,,,,,,30.5400000,0.0000000,0.0000000,,1645,8/04/2023 11:22:11 AM,1460,19/06/2023 3:19:50 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1488,1480,H2/N2/Zero Air Generator Overhaul,,Use proper PPE,4,6.0000000,,0.0000000,,,,,0,,,,3,6.0000000,5,1,,,,,,,,45.8100000,0.0000000,0.0000000,,1645,8/04/2023 11:54:16 AM,1460,19/06/2023 3:19:54 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1489,1481,Analyzer Routine Maintenance,,Use proper PPE,4,1.0000000,,0.0000000,,,,,0,,,,3,4.0000000,5,1,,,,,,,,16.1200000,0.0000000,0.0000000,,1645,8/04/2023 12:15:41 PM,1460,20/06/2023 3:05:12 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1490,1482,Analyzer Routine Maintenance,,Use proper PPE,4,3.0000000,,0.0000000,,,,,0,,,,3,5.0000000,5,1,,,,,,,,20.1500000,0.0000000,0.0000000,,1645,8/04/2023 12:45:49 PM,1460,19/06/2023 3:20:08 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1491,1483,Analyzer Overhaul,,Use proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,15.0000000,5,1,,,,,,,,91.8999999,0.0000000,0.0000000,,1645,8/04/2023 12:52:30 PM,1460,19/06/2023 3:20:11 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1492,1484,Analyzer Overhaul,,Use proper PPE,4,1.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,1,,,,,,,,91.8999999,0.0000000,0.0000000,,1645,8/04/2023 1:22:13 PM,1460,19/06/2023 3:20:15 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1493,1485,NOx Converter Overhaul,,Use proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,12.0000000,5,1,,,,,,,,73.5200000,0.0000000,0.0000000,,1645,8/04/2023 1:45:00 PM,1460,19/06/2023 3:20:19 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1494,1486,Verify Calibration/response,,Use proper PPE,4,3.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,1,,,,,,,,45.8100000,0.0000000,0.0000000,,1645,8/04/2023 1:54:07 PM,1460,19/06/2023 3:20:23 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1495,1487,Validation,,Use proper PPE,4,3.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,1,,,,,,,,40.2900000,0.0000000,0.0000000,,1645,8/04/2023 2:18:58 PM,1460,19/06/2023 3:20:27 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1496,1488,Calibration,PTW should be achieved,Use proper PPE,4,1.0000000,,0.0000000,,,,,10,,,,3,10.0000000,5,1,,,,,,,,13.4300000,0.0000000,0.0000000,,1645,8/04/2023 2:33:24 PM,1460,17/10/2023 3:42:25 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1497,1489,Calibration,PTW shoul be achieved,Use proper PPE,4,3.0000000,,0.0000000,,,,,10,,,,3,8.0000000,5,1,,,,,,,,53.7200000,0.0000000,0.0000000,,1645,8/04/2023 2:55:49 PM,803,11/07/2023 4:37:29 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1498,1490,Replace carrier/fuel gas cylinders ,PTW should be Achieved,Use proper PPE,4,1.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,1,,,,,,,,16.1200000,0.0000000,0.0000000,,1645,8/04/2023 3:09:58 PM,803,11/07/2023 4:34:45 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1499,1491,Replace calibration gas cylinder,,Use proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,1,,,,,,,,16.1200000,0.0000000,0.0000000,,1645,8/04/2023 3:17:38 PM,1460,19/06/2023 3:20:43 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1500,1492,Replenish Reagents/KCL/DI Water,,Use proper PPE,4,1.0000000,,0.0000000,,,,,0,,,,1,2.0000000,5,1,,,,,,,,13.4300000,0.0000000,0.0000000,,1645,8/04/2023 3:26:24 PM,1460,19/06/2023 3:20:50 PM,,,0,,,,,,510,,0,Standard,0.0000000,,1,every,,
1501,1493,Functional Test Safety System,,Use proper PPE,4,24.0000000,,0.0000000,,,,,0,,,,3,6.0000000,5,1,,,,,,,,45.8100000,0.0000000,0.0000000,,1645,8/04/2023 3:32:11 PM,1460,19/06/2023 3:20:54 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1502,1494,SIL Test,,Use proper PPE,4,24.0000000,,0.0000000,,,,,0,,,,3,6.0000000,5,1,,,,,,,,45.8100000,0.0000000,0.0000000,,1645,8/04/2023 3:48:12 PM,1460,19/06/2023 3:20:59 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1503,1495,Ex Visual,PTW should be achieved,Use proper PPE,4,6.0000000,,0.0000000,,,,,10,,,,3,23.0000000,5,1,,,,,,,,8.0600000,0.0000000,0.0000000,,1645,8/04/2023 3:59:45 PM,803,11/07/2023 4:00:31 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1504,1496,Ex Detail,,Use proper PPE,4,24.0000000,,0.0000000,,,,,0,,,,3,4.0000000,5,1,,,,,,,,30.5400000,0.0000000,0.0000000,,1645,8/04/2023 4:14:53 PM,1460,19/06/2023 3:22:10 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1505,1497,LLF on Analysers and Sampling System,,Use proper PPE,8,2.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,1,,,,,,,,8.0600000,0.0000000,0.0000000,,1645,8/04/2023 4:25:24 PM,1687,13/06/2023 11:32:17 AM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1506,1498,"Filter opening, Cleaning, Inspection work (This is actually CM work)",,,1,2.0000000,,0.0000000,,,,,3,,,,3,12.0000000,5,10,,,,,,,,374.7349999,573.2972000,0.0000000,,689,10/04/2023 1:20:53 PM,689,27/10/2023 11:19:56 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,at,,
1507,1499,"Clean PRESSURE LEAF FILTER. To perform this it is also requested to take off the insulation, steam tracing tubes and put them back after cleaning to be done.",Make sure there is no play in the vibrator nuts. Play will cause bad vibrationand quick wear in the vibrator blocks and the spacer rings.The vibrator nuts must be very tight (500 Nm).,"Make sure that the crane, chain blocks and slings are correctly ratedCautionDo not back flow or backwash a filter element.The filter wire will bulge out and tear away from the frame.",4,3.0000000,,0.0000000,,,,,4,,,,3,92.0000000,5,18,,,,,,,,1269.6599999,357.9397000,0.0000000,,1460,10/04/2023 3:11:18 PM,1460,17/10/2023 12:07:11 PM,,,0,,,,,,510,,0,Standard,0.0000000,,3,every,,
1508,1500,PERFORM GREASING OF ROPE (FOR CRANES),PTW should be obtained,Use proper PPE,9,1.0000000,,0.0000000,,,,,10,,,,3,3.0000000,5,9,,,,,,,,89.9100000,0.0000000,0.0000000,,689,11/04/2023 4:32:47 PM,689,3/07/2023 1:40:10 PM,,,0,,,,,,510,,0,Standard,0.0000000,,10,every,,
1509,1501,Calibration,,,4,3.0000000,,0.0000000,,,,,10,,,,3,1.0000000,5,49,,,,,,,,15.2700000,0.0000000,0.0000000,,689,14/04/2023 4:54:32 PM,689,14/04/2023 4:54:46 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1510,1502,Replace calibration gas cylinder,,,4,12.0000000,,0.0000000,,,,,5,,,,3,1.0000000,5,49,,,,,,,,10.3200000,0.0000000,0.0000000,,689,14/04/2023 4:57:23 PM,689,14/04/2023 4:59:41 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1511,1503,Functional Test Safety System,,,4,24.0000000,,0.0000000,,,,,5,,,,3,1.0000000,5,49,,,,,,,,18.8000000,0.0000000,0.0000000,,689,14/04/2023 5:01:37 PM,689,14/04/2023 5:01:48 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1512,1504,Ex Visual,,,4,6.0000000,,0.0000000,,,,,5,,,,3,1.0000000,5,49,,,,,,,,4.9500000,0.0000000,0.0000000,,689,14/04/2023 5:02:55 PM,689,14/04/2023 5:03:03 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1514,1506,Ex Detail,,,4,24.0000000,,0.0000000,,,,,5,,,,3,1.0000000,5,49,,,,,,,,4.9500000,0.0000000,0.0000000,,689,14/04/2023 5:08:33 PM,689,14/04/2023 5:08:59 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1515,1507,Filter Opening and cleaning work (This is actually CM work),,,8,1.0000000,,0.0000000,,,,,0,,,,2,3.5000000,3,10,,,,,,Filter opening and leaning work CM,,52.9200000,0.0000000,0.0000000,,689,15/04/2023 11:44:35 AM,689,27/10/2023 11:22:15 AM,,,0,,,,,,0,,0,Standard,0.0000000,,3,every,,
1516,1508,Monthly LLF for cranes,,Use proper PPE,4,1.0000000,,0.0000000,,,,,7,,,,3,1.0000000,8,13,,,,,,,,19.0700000,0.0000000,0.0000000,,689,16/04/2023 11:32:17 AM,1461,15/09/2023 11:50:26 AM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
1517,1509,;,P;,,3,1.0000000,,0.0000000,,,,,0,,,,1,0.0000000,3,15,,,,,,,,0.0000000,0.0000000,0.0000000,,1504,25/04/2023 9:05:31 AM,1461,16/08/2023 9:06:27 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1519,1511,Provision of PPE to Civil & Building Department employees. ,,,4,12.0000000,,0.0000000,,,,,3,,,,3,0.0000000,12,44,,,,,,,,55.0000000,43.6600000,0.0000000,,1685,25/04/2023 2:32:15 PM,1685,29/05/2023 2:29:46 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1520,1512,Monthly LLF for cranes,,,4,1.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,13,,,,,,,,20.3400000,0.0000000,0.0000000,,1461,26/04/2023 1:31:13 PM,1461,26/04/2023 1:36:56 PM,217826,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1521,1513,Power capacitor bank panel preventive maintenance LLF (May),,Use proper PPE,,0.0000000,,0.0000000,,,,,0,,,,3,1.0000000,8,68,,,,,,,,60.0000000,0.0000000,0.0000000,,1891,28/04/2023 11:54:40 AM,1891,28/04/2023 11:54:40 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1522,1514,Clean and visual inspection for units,,Use PPE and follow all safety rules,4,1.0000000,,0.0000000,,,,,15,,,,3,1.0000000,5,40,,,,,,,,3.1100000,0.0000000,0.0000000,,1462,30/04/2023 10:51:45 AM,1186,8/10/2023 10:46:25 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1525,1519,Calibration ,,Use PPM ,4,3.0000000,,0.0000000,,,,,10,,,,3,1.0000000,5,40,,,,,,,,8.0600000,0.0000000,0.0000000,,1462,30/04/2023 2:36:59 PM,1964,10/10/2023 3:12:57 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1526,1520,Functional Test,,Use PPM ,4,24.0000000,,0.0000000,,,,,0,,,,,0.0000000,5,,,,,,,,,0.0000000,0.0000000,0.0000000,,1462,30/04/2023 3:07:38 PM,1462,30/04/2023 3:08:12 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1527,1521,Functional Test for units,,Use PPM,4,24.0000000,,0.0000000,,,,,0,,,,3,1.0000000,5,40,,,,,,,,4.0300000,0.0000000,0.0000000,,1462,30/04/2023 3:08:41 PM,1186,8/10/2023 10:48:48 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1528,1522,Clean Analyzer Shelter/Cabinet/Rack,,,4,2.0000000,,0.0000000,,,,,10,,,,3,1.0000000,5,48,,,,,,,,40.4400000,0.0000000,0.0000000,,689,30/04/2023 3:47:07 PM,1461,25/07/2023 1:42:44 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1529,1523,Clean Sampling System,,,4,3.0000000,,0.0000000,,,,,10,,,,3,4.0000000,5,48,,,,,,,,19.8000000,0.0000000,0.0000000,,689,30/04/2023 3:49:00 PM,1461,25/07/2023 1:43:03 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1530,1524,Sample Pump Performance check & Cleaning,,Use proper PPE,4,3.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,48,,,,,,,,24.1800000,0.0000000,0.0000000,,689,30/04/2023 3:51:37 PM,1461,25/07/2023 1:44:18 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1531,1525,Sensor Replacement for units ,,Use PPM ,4,24.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,40,,,,,,,,8.0600000,0.0000000,0.0000000,,1462,30/04/2023 3:54:17 PM,1186,8/10/2023 10:09:56 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1532,1526,Ex Visual,,Use PPM ,4,12.0000000,,0.0000000,,,,,0,,,,,0.0000000,5,40,,,,,,,,0.0000000,0.0000000,0.0000000,,1462,30/04/2023 3:58:13 PM,1186,14/06/2023 6:38:04 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1533,1527,Ex Detail for units,,Use PPM ,4,24.0000000,,0.0000000,,,,,10,,,,3,0.5000000,5,40,,,,,,,,4.0300000,0.0000000,0.0000000,,1462,30/04/2023 4:19:31 PM,1186,8/10/2023 10:49:38 AM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1534,1528,LV Motor Monthly Inspection LLF,"1) CHECK FOR SIGNS OF OVERHEATING (AT BOTH ENDBELL OF THE MOTOR) AND FOR ANY UNUSUAL NOISE ON THE MOTOR BEARING. 2) CHECK MOTOR CASING FOR CRACKS AND SIGNS OF DAMAGE.3) CARRYOUT VIBRATION ANALYSIS FOR OVERHEATING, COMPONENT FAILURE, INSUFFICIENT LUBRICATION OF MOTOR BEARING ",,4,1.0000000,,0.0000000,,,,,14,,,,3,2.0000000,8,12,,,,,,,3,92.7200000,0.0000000,0.0000000,,1461,1/05/2023 8:41:24 AM,1461,19/06/2023 4:15:44 PM,217827,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1535,1529,Clean Analyzer Shelter/Cabinet/Rack,,Use PPM ,4,2.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,40,,,,,,,,12.3709999,0.0000000,0.0000000,,1964,3/05/2023 4:54:05 PM,1186,10/09/2023 10:22:13 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1537,1531,Clean Sampling System,,Use PPM ,4,24.0000000,,0.0000000,,,,,10,,,,3,1.0000000,5,40,,,,,,,,4.0300000,0.0000000,0.0000000,,1964,5/05/2023 10:45:08 AM,1186,8/10/2023 9:51:01 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1538,1532,LLF on Analysers and Sampling System,,Use PPE,8,2.0000000,,0.0000000,,,,,10,,,,3,0.3000000,5,40,,,,,,,,1.8380000,0.0000000,0.0000000,,1964,5/05/2023 3:57:47 PM,1186,17/07/2023 4:12:29 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1539,1533,Emergency panel and lighting fixture Monthly preventive maintenance LLF,For panel: Check ammeter and voltmeter for functionalityFor Light fixture:1) Inspect lamp for functionality2)Check lamp cover for integrity and other signs of defects3)Inspect lamp cover for general cleanliness4)Visually inspect enclosure for any signs of damage and water ingress5)Carry out function testing of battery back-up emergency light,,4,1.0000000,,0.0000000,,,,,5,,,,3,42.0000000,8,12,,,,,,,2,12.0100000,0.0000000,0.0000000,,1137,8/05/2023 8:43:19 AM,1461,19/06/2023 4:15:37 PM,217830,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1540,1534,Sampling System Overhaul,,Use PPM ,4,24.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,40,,,,,,,,6.7150000,0.0000000,0.0000000,,1964,8/05/2023 10:37:26 AM,1186,8/10/2023 9:51:11 AM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1541,1535,Sample Pump Performance check & Cleaning,,Use PPE and follow safety rules,4,3.0000000,,0.0000000,,,,,10,,,,3,4.0000000,5,40,,,,,,,,73.5200000,0.0000000,0.0000000,,1964,8/05/2023 10:46:09 AM,1186,10/09/2023 10:21:21 AM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1542,1536,Sample Pump overhaul,,Use PPM ,4,12.0000000,,0.0000000,,,,,10,,,,3,3.0000000,5,40,,,,,,,,11.1700000,0.0000000,0.0000000,,1964,8/05/2023 10:49:30 AM,1186,8/10/2023 9:51:45 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1543,1537,Heated Probe Visual Inspection,,Use PPM ,4,12.0000000,,0.0000000,,,,,5,,,,3,3.0000000,5,40,,,,,,,,18.3800000,0.0000000,0.0000000,,1964,8/05/2023 10:51:41 AM,1186,8/10/2023 9:51:56 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1544,1539,Sample/Heated Probe Detailed Inspection,,Use PPM ,4,24.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,40,,,,,,,,8.0600000,0.0000000,0.0000000,,1964,8/05/2023 10:58:32 AM,1186,8/10/2023 9:52:12 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1545,1540,Analyzer Routine Maintenance,,Use PPM ,4,3.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,40,,,,,,,,8.0600000,0.0000000,0.0000000,,1964,8/05/2023 11:01:38 AM,1186,8/10/2023 9:52:25 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1546,1541,Analyzer Routine Maintenance,,Use PPM ,4,6.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,40,,,,,,,,4.0300000,0.0000000,0.0000000,,1964,8/05/2023 11:07:41 AM,1186,8/10/2023 9:52:40 AM,,,0,,,,,,210,,0,Standard,0.0000000,,30,every,,
