Preventative Maintenance ID,Preventative Maintenance Number,Preventative Maintenance Description,Preventative Maintenance Instruction,Preventative Maintenance Safety Note,Frequency Type ID,Frequency,Frequency Type Or ID,Frequency Or,Is Hierarchy,Is Triggered,Is Fixed,Is Standard,Lead Time Days,Asset Type ID,Manufacturer ID,Model Number ID,Priority ID,Estimated Duration Hours,Job Type ID,Department ID,Customer Contact ID,Supplier Contact ID,Is Inspection,Is Inspection Enforce Order On,Is Inspection By Asset Type,User Defined Text Box,Component Code ID,Estimated Labour Cost,Estimated Material Cost,Estimated Other Cost,Is Active,Created By Contact ID,Created Date Time,Modified By Contact ID,Modified Date Time,Default Inspection Asset ID,Is Group Inspection,Parent Preventative Maintenance ID,Inspection Height,Inspection Width,Inspection XLocation,Inspection YLocation,Is Use Asset Contractor,Minute Difference,Is Master PM,Master PMID,Work Order Format Name,Contractor Quote Amount,In Active To,Days To Complete,Activation Type,Is Audit,Is Include Children Of Inspection Asset Only
1547,1542,Analyzer Overhaul,,Use PPM ,4,24.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,40,,,,,,,,4.0300000,0.0000000,0.0000000,,1964,8/05/2023 11:17:23 AM,1186,8/10/2023 9:52:50 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1548,1543,NOx Converter Overhaul,,Use PPM ,4,12.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,40,,,,,,,,8.0600000,0.0000000,0.0000000,,1964,8/05/2023 11:22:00 AM,1186,8/10/2023 9:53:04 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1549,1544,Verify Calibration/response,,Use PPM ,4,3.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,40,,,,,,,,10.1240000,0.0000000,0.0000000,,1964,8/05/2023 2:11:55 PM,1186,25/09/2023 4:02:37 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1550,1545,Validation,,Use PPM ,4,3.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,40,,,,,,,,18.3800000,0.0000000,0.0000000,,1964,8/05/2023 2:20:10 PM,1186,25/09/2023 4:03:00 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1551,1546,Calibration,,"Use PPE and folow all safety rules, be careful with calibration gas. follow gas safety rules.",4,1.0000000,,0.0000000,,,,,10,,,,3,1.0000000,5,40,,,,,,,,3.5700000,0.0000000,0.0000000,,1964,8/05/2023 2:21:20 PM,1186,10/09/2023 10:20:04 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1552,1547,Calibration,,Use PPM ,4,2.0000000,,0.0000000,,,,,0,,,,,0.0000000,5,40,,,,,,,,0.0000000,0.0000000,0.0000000,,1964,8/05/2023 2:51:17 PM,1186,14/07/2023 11:35:57 AM,,,0,,,,,,570,,0,Standard,0.0000000,,0,every,,
1553,1548,Calibration,,Use PPM ,4,3.0000000,,0.0000000,,,,,10,,,,,1.0000000,5,40,,,,,,,,0.0000000,0.0000000,0.0000000,,1964,8/05/2023 3:39:56 PM,1186,26/08/2023 12:08:51 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1554,1549,Calibration for units,,Use PPM ,4,3.0000000,,0.0000000,,,,,10,,,,3,1.0000000,5,40,,,,,,,,4.0300000,0.0000000,0.0000000,,1964,8/05/2023 4:19:48 PM,1186,8/10/2023 10:56:13 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1555,1550,Replace calibration gas cylinder,,Use PPM ,4,12.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,40,,,,,,,,8.0600000,0.0000000,0.0000000,,1964,10/05/2023 9:58:16 AM,1186,8/10/2023 9:54:27 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1556,1551,Replenish Reagents/KCL/DI Water,,Use PPM ,4,1.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,40,,,,,,,,7.1400000,0.0000000,0.0000000,,1964,10/05/2023 10:01:38 AM,1186,8/10/2023 9:55:45 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1557,1553,Replenish Reagents/KCL/DI Water,,Use PPM ,4,3.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,40,,,,,,,,7.1400000,0.0000000,0.0000000,,1964,10/05/2023 10:09:57 AM,1186,8/10/2023 9:56:00 AM,,,0,,,,,,570,,0,Standard,0.0000000,,15,every,,
1558,1554,Replenish Reagents/KCL/DI Water,,Use PPE,1,45.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,40,,,,,,,,15.2700000,0.0000000,0.0000000,,1964,10/05/2023 10:13:11 AM,1186,1/07/2023 9:44:35 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1559,1555,Replenish Reagents/KCL/DI Water,,Use PPM ,4,4.0000000,,0.0000000,,,,,0,,,,3,1.0000000,5,40,,,,,,,,4.0300000,0.0000000,0.0000000,,1964,10/05/2023 10:17:11 AM,1186,8/10/2023 9:56:30 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1560,1556,Replenish Reagents/KCL/DI Water,,Use PPM ,1,52.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,40,,,,,,,,15.2700000,0.0000000,0.0000000,,1964,10/05/2023 10:22:48 AM,1186,1/07/2023 9:45:40 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1561,1557,Replenish Reagents/KCL/DI Water,,Use PPM ,4,6.0000000,,0.0000000,,,,,0,,,,3,1.0000000,5,40,,,,,,,,1.5550000,0.0000000,0.0000000,,1964,10/05/2023 10:28:53 AM,1186,8/10/2023 9:56:55 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1562,1558,Replace Ionic Resin,,Use PPM,4,1.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,40,,,,,,,,8.0600000,0.0000000,0.0000000,,1964,10/05/2023 10:37:28 AM,1186,8/10/2023 9:57:37 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1563,1559,SIL Test,,Use PPM ,4,24.0000000,,0.0000000,,,,,0,,,,3,1.0000000,5,40,,,,,,,,4.0300000,0.0000000,0.0000000,,1964,10/05/2023 10:41:44 AM,1186,8/10/2023 10:00:25 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1564,1560,Ex Visual,,Use PPM ,4,6.0000000,,0.0000000,,,,,10,,,,3,1.0000000,5,40,,,,,,,,4.0300000,0.0000000,0.0000000,,1964,10/05/2023 10:44:07 AM,1186,8/10/2023 10:02:27 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1565,1561,Ex Detail,,Use PPM ,4,24.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,40,,,,,,,,4.0300000,0.0000000,0.0000000,,1964,10/05/2023 10:47:04 AM,1186,8/10/2023 10:06:13 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1566,1562,Clean and visual inspection for buildings,,Use PPM ,4,3.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,40,,,,,,,,4.0300000,0.0000000,0.0000000,,1964,10/05/2023 3:11:30 PM,1186,8/10/2023 10:53:09 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1567,1563,Sensor Replacement for buildings,,Use PPM ,4,24.0000000,,0.0000000,,,,,30,,,,3,2.0000000,5,40,,,,,,,,8.0600000,0.0000000,0.0000000,,1964,10/05/2023 3:59:01 PM,1186,8/10/2023 10:09:43 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1568,1564,Calibration for buildings,,Use PPM ,4,3.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,40,,,,,,,,12.0900000,0.0000000,0.0000000,,1964,10/05/2023 4:47:17 PM,1186,8/10/2023 10:56:43 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1569,1565,Functional Test for buildings,,Use PPM ,4,24.0000000,,0.0000000,,,,,30,,,,3,1.5000000,5,40,,,,,,,,5.5850000,0.0000000,0.0000000,,1964,11/05/2023 9:44:24 AM,1186,8/10/2023 10:49:02 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1570,1566,Ex Visual,,Use PPM,4,12.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,40,,,,,,,,0.0000000,0.0000000,0.0000000,,1964,11/05/2023 10:11:39 AM,1186,14/06/2023 6:39:56 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1571,1567,Ex Detail for buildings,,Use PPM ,4,24.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,40,,,,,,,,4.0300000,0.0000000,0.0000000,,1964,11/05/2023 10:45:39 AM,1186,8/10/2023 10:50:13 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1572,1568,Clean and visual inspection,,Use PPM ,4,3.0000000,,0.0000000,,,,,20,,,,3,1.0000000,5,40,,,,,,,,4.0300000,0.0000000,0.0000000,,1964,11/05/2023 2:28:55 PM,1186,8/10/2023 10:55:48 AM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1574,1571,LLF on Analysers and Sampling System,,Use proper PPE,1,1.0000000,,0.0000000,,,,,0,,,,2,2.0000000,5,1,,,,,,,,8.0600000,0.0000000,0.0000000,,1645,16/05/2023 2:48:24 PM,1460,5/06/2023 1:57:33 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1576,1573,Fixed Fire Monitoring Monthly inspection, Filed Operator should also witness. PTW should be achieved,Use proper PPE,4,1.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,10,,,,,,,,28.2400000,0.0000000,0.0000000,,689,26/05/2023 8:53:50 AM,1460,31/10/2023 10:45:25 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1577,1574,Fixed Fire Monitoring Monthly inspection, Filed Operator also should witness. ,,4,1.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,10,,,,,,,,28.2400000,0.0000000,0.0000000,,689,26/05/2023 9:22:09 AM,1461,25/07/2023 11:35:54 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1578,1575,Fixed Fire Monitoring Monthly inspection, Filed Operator also should witness. ,,4,1.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,10,,,,,,,,28.2400000,0.0000000,0.0000000,,689,26/05/2023 9:22:29 AM,1460,25/09/2023 9:36:25 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1579,1576,Fixed Fire Monitoring Monthly inspection, Filed Operator also should witness. ,use PPE and work with safety rules,4,1.0000000,,0.0000000,,,,,10,,,,3,2.0000000,5,22,,,,,,,,17.2300000,0.0000000,0.0000000,,689,26/05/2023 9:22:41 AM,1186,8/10/2023 4:53:03 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1580,1577,Uniform distibution to employees,"Please, attach the defect act when you have reserved the same uniform in the spare tab.",,9,1.0000000,,0.0000000,,,,,5,,,,3,1.0000000,12,31,,,,,,,,0.0000000,13.1623000,0.0000000,,1460,26/05/2023 9:36:24 AM,1687,12/09/2023 12:18:45 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1581,1578,PPE desaturation for Reliability Team for period 2023,,,4,12.0000000,,0.0000000,,,,,30,,,,3,0.0000000,12,53,,,,,,,,0.0000000,0.0000000,0.0000000,,1687,29/05/2023 10:35:58 AM,1687,29/05/2023 10:41:25 AM,,,0,,,,,,480,,0,Standard,0.0000000,,30,every,,
1582,1579,Annual PPE distribution for Administrative Department for 2023,,,4,12.0000000,,0.0000000,,,,,30,,,,3,0.0000000,12,7,,,,,,,,0.0000000,43.6600000,0.0000000,,1687,29/05/2023 11:10:39 AM,1687,29/05/2023 11:15:31 AM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1583,1580,"Inspect condition of EWS, OWSs",,,4,1.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,50,,,,,,,,0.0000000,0.0000000,0.0000000,,1460,29/05/2023 11:24:13 AM,1460,29/05/2023 11:22:44 AM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1584,1581,Take back-up_1,,,4,2.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,50,,,,,,,,0.0000000,0.0000000,0.0000000,,1460,29/05/2023 11:34:01 AM,1460,29/05/2023 11:32:34 AM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1585,1582,Take back-up_2,,,4,3.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,50,,,,,,,,0.0000000,0.0000000,0.0000000,,1460,29/05/2023 11:34:38 AM,1460,29/05/2023 11:32:59 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1587,1585,Annual PPE allocation for Con services team,,,4,12.0000000,,0.0000000,,,,,7,,,,3,0.0000000,12,41,,1448,,,,,,0.0000000,61.8999999,0.0000000,,1176,29/05/2023 2:17:19 PM,1176,29/05/2023 2:49:01 PM,,,0,,,,,,900,,0,Standard,0.0000000,,0,every,,
1588,1586,Annual PPE distribution of PWU team for period 2023,,,4,12.0000000,,0.0000000,,,,,30,,,,3,0.0000000,12,77,,,,,,,,0.0000000,43.6600000,0.0000000,,1687,29/05/2023 3:00:37 PM,1687,29/05/2023 3:04:47 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1590,1588,..,,,1,2.0000000,,0.0000000,,,,,0,,,,,0.0000000,,,,,,,,,,0.0000000,0.0000000,0.0000000,,1460,31/05/2023 9:23:53 AM,1460,13/06/2023 11:59:51 AM,,,0,,,,,,0,,0,,0.0000000,,0,at,,
1591,1589,Annual PPE distribution for Department Utilities and Off-sites Unit for 2023,,,4,12.0000000,,0.0000000,,,,,30,,,,3,0.0000000,12,78,,,,,,,,0.0000000,43.6600000,0.0000000,,689,1/06/2023 10:06:26 AM,1687,11/10/2023 8:58:39 AM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1592,1590,PPE distribution for 2023,,,4,12.0000000,,0.0000000,,,,,0,,,,3,0.0000000,12,64,,,,,,,,0.0000000,0.0000000,0.0000000,,1460,1/06/2023 1:54:39 PM,1460,1/06/2023 1:53:17 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1594,1592,Annual PPE distribution for Material and Technical Control department for period 2023,,Use proper system guidance,4,12.0000000,,0.0000000,,,,,30,,,,3,0.0000000,17,37,,,,,,,,14.0000000,68.2898000,0.0000000,,1687,1/06/2023 2:11:53 PM,1687,1/06/2023 2:17:41 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1595,1593,PPE Distribution for 2023 year (Automation),,,4,12.0000000,,0.0000000,,,,,0,,,,3,0.0000000,12,50,,,,,,,,50.0000000,43.6600000,0.0000000,,1460,5/06/2023 4:06:29 PM,1460,5/06/2023 4:09:48 PM,,,0,,,,,,600,,0,Standard,0.0000000,,30,every,,
1596,1594,Annual PPE distribution of Plant Integrity department for the period 2023,,,4,12.0000000,,0.0000000,,,,,30,,,,3,0.0000000,12,28,,,,,,,,0.0000000,43.6600000,0.0000000,,1687,6/06/2023 2:10:10 PM,1687,6/06/2023 2:18:05 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1597,1595,PPE Distribution for 2023 (Turnaround),,,4,12.0000000,,0.0000000,,,,,0,,,,3,0.0000000,12,43,,,,,,,,15.0000000,0.0000000,0.0000000,,1460,6/06/2023 2:21:48 PM,1460,6/06/2023 2:21:33 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1598,1597,PPE distribution for 2023 (SGU production),,,4,12.0000000,,0.0000000,,,,,0,,,,3,0.0000000,12,47,,,,,,,,5.0000000,0.0000000,0.0000000,,1460,6/06/2023 3:04:12 PM,1460,6/06/2023 3:04:43 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1599,1598,Annual PPE distribution for BDD Period:2023,,,4,12.0000000,,0.0000000,,,,,30,,,,3,0.0000000,12,75,,,,,,,,0.0000000,43.6600000,0.0000000,,1687,6/06/2023 3:21:21 PM,1687,6/06/2023 3:30:37 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1603,1604,Ex Visual of gas detector,PTW should be achieved,Use Proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,1,,,,,,,,7.6350000,0.0000000,0.0000000,,1645,6/06/2023 5:09:07 PM,803,11/07/2023 4:06:47 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1604,1605,Sampling System Overhaul,,,4,24.0000000,,0.0000000,,,,,0,,,,3,24.0000000,5,48,,,,,,,,161.7600000,0.0000000,0.0000000,,1493,7/06/2023 9:01:06 AM,1461,25/07/2023 1:44:24 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1605,1606,Clean and visual inspection,,,4,3.0000000,,0.0000000,,,,,1,,,,3,1.0000000,8,48,,,,,,,,0.0000000,0.0000000,0.0000000,,1493,7/06/2023 9:10:28 AM,1461,25/07/2023 11:20:20 AM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1606,1607,Sampling System Overhaul,,,4,24.0000000,,0.0000000,,,,,0,,,,3,0.0000000,,,,,,,,,,0.0000000,0.0000000,0.0000000,,1493,7/06/2023 10:00:00 AM,1493,7/06/2023 10:14:21 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1607,1608,PPE distribution for 2023 Human Resources,,,4,12.0000000,,0.0000000,,,,,0,,,,3,0.0000000,12,72,,,,,,,,0.0000000,43.6600000,0.0000000,,1460,7/06/2023 10:47:46 AM,1460,7/06/2023 10:53:58 AM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1608,1609,PPE distribution for 2023 Trainee sector,,,4,12.0000000,,0.0000000,,,,,0,,,,3,0.0000000,12,88,,,,,,,,0.0000000,43.6600000,0.0000000,,1460,7/06/2023 10:49:47 AM,1460,3/08/2023 8:28:22 AM,,,0,,,,,,480,,0,Standard,0.0000000,,30,every,,
1609,1610,Annual PPE Distribution for U&OPeriod:2023,,,4,12.0000000,,0.0000000,,,,,30,,,,3,0.0000000,12,78,,,,,,,,0.0000000,43.6600000,0.0000000,,1687,7/06/2023 12:10:10 PM,1460,3/08/2023 1:58:26 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1610,1611,Ex Detail,,,4,24.0000000,,0.0000000,,,,,0,,,,,0.0000000,,,,,,,,,,10.3200000,0.0000000,0.0000000,,1493,7/06/2023 2:22:46 PM,1493,7/06/2023 2:27:39 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1611,1612,Ex Detail,,Use proper PPE,4,24.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,48,,,,,,,,30.5400000,0.0000000,0.0000000,,1493,7/06/2023 2:39:48 PM,1461,25/07/2023 1:43:16 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1612,1613,Ex Visual,,Use proper PPE,4,6.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,48,,,,,,,,15.2700000,0.0000000,0.0000000,,1493,7/06/2023 2:59:52 PM,1461,25/07/2023 11:26:50 AM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1613,1614,Replenish Reagents/KCL/DI Water,,Use proper PPE,4,1.0000000,,0.0000000,,,,,0,,,,3,1.0000000,5,48,,,,,,,,61.0800000,0.0000000,0.0000000,,1493,7/06/2023 3:11:54 PM,1990,5/09/2023 3:20:00 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1614,1615,Replace carrier/fuel gas cylinders ,,Use proper PPE,4,1.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,48,,,,,,,,16.1200000,0.0000000,0.0000000,,1493,7/06/2023 3:21:16 PM,1461,25/07/2023 1:44:03 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1615,1616,Calibration,,Use proper PPE,4,1.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,48,,,,,,,,30.5400000,0.0000000,0.0000000,,1493,7/06/2023 3:27:38 PM,1461,25/07/2023 11:31:05 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1617,1617,LLF on Analysers and Sampling System,"1. Check the analyzer reading and display, and make sure there is no alarm (If there is an alarm, determine the cause).  2.Check the pressure and flow indicators (if deviation is detected in them, adjust them to setpoint)3. Check the operation of the heaters of the cabinets4. check the HVAC system of the cabinet/Rack and shelters",,1,1.0000000,,0.0000000,,,,,0,,,,,0.5000000,,,,,,,,,,0.0000000,0.0000000,0.0000000,,1493,7/06/2023 3:31:57 PM,1461,13/06/2023 9:01:18 AM,211376,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1618,1619,LLF on Analysers and Sampling System,"1. Check the analyzer reading and display, and make sure there is no alarm (If there is an alarm, determine the cause).2. Check the pressure and flow indicators (if deviation is detected in them, adjust them to setpoint)3. Check the operation of the heaters of the cabinets4. check the HVAC system of the cabinet/Rack and shelters",Use proper PPE,1,1.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,48,,,,,,,,19.8000000,0.0000000,0.0000000,,1493,7/06/2023 3:39:41 PM,1461,17/10/2023 4:17:41 PM,220009,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1619,1620,Verify Calibration/response,,Use proper PPE,4,3.0000000,,0.0000000,,,,,0,,,,3,1.0000000,5,48,,,,,,,,45.8100000,0.0000000,0.0000000,,1493,7/06/2023 3:42:07 PM,1461,25/07/2023 1:44:44 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1620,1621,Analyzer Routine Maintenance,,Use proper PPE,4,1.0000000,,0.0000000,,,,,0,,,,3,4.0000000,5,48,,,,,,,,16.1200000,0.0000000,0.0000000,,1493,7/06/2023 3:51:28 PM,1461,25/07/2023 11:17:33 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1621,1622,SIL Test,,Use proper PPE,4,24.0000000,,0.0000000,,,,,0,,,,3,6.0000000,5,,,,,,,,,45.8100000,0.0000000,0.0000000,,1493,7/06/2023 4:01:51 PM,1493,7/06/2023 4:04:14 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1622,1623,Ex Detail of gas detector,,Use Proper PPE,4,24.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,1,,,,,,,,15.2700000,0.0000000,0.0000000,,1460,7/06/2023 4:07:22 PM,1460,19/06/2023 3:22:18 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1623,1625,Calibration of gas detector,,Use Proper PPE,4,3.0000000,,0.0000000,,,,,0,,,,3,1.0000000,5,1,,,,,,,,7.6350000,0.0000000,0.0000000,,1460,7/06/2023 4:09:04 PM,1460,17/10/2023 4:09:19 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
1624,1624,SIL Test,,Use proper PPE,4,24.0000000,,0.0000000,,,,,0,,,,3,6.0000000,5,48,,,,,,,,45.8100000,0.0000000,0.0000000,,1493,7/06/2023 4:08:37 PM,1461,25/07/2023 1:44:37 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1625,1626,Clean and visual inspection of gas detector,,Use Proper PPE,4,3.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,1,,,,,,,,15.2700000,0.0000000,0.0000000,,1460,7/06/2023 4:10:31 PM,1460,19/06/2023 3:21:25 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1626,1627,Functional Test Safety System,,Use proper PPE,4,24.0000000,,0.0000000,,,,,0,,,,3,6.0000000,5,48,,,,,,,,45.8100000,0.0000000,0.0000000,,1493,7/06/2023 4:17:13 PM,1461,25/07/2023 1:30:17 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1627,1628,Replace calibration gas cylinder,,Use proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,48,,,,,,,,16.1200000,0.0000000,0.0000000,,1493,7/06/2023 4:21:37 PM,1461,25/07/2023 1:43:57 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1628,1629,PPE Distribution for 2023 Synthesis Liquid Unit,,,4,12.0000000,,0.0000000,,,,,0,,,,3,0.0000000,12,76,,,,,,,,0.0000000,43.6600000,0.0000000,,1460,7/06/2023 4:31:33 PM,1460,7/06/2023 4:30:38 PM,,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1630,1632,Functional test ,,Use Proper PPE,4,24.0000000,,0.0000000,,,,,0,,,,3,9.0000000,5,1,,,,,,,,55.1400000,0.0000000,0.0000000,,1645,7/06/2023 5:05:55 PM,1460,19/06/2023 3:21:29 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1631,1634,Clean and visual inspection of gas detector,,Use Proper PPE,4,3.0000000,,0.0000000,,,,,0,,,,3,4.0000000,5,48,,,,,,,,15.2700000,0.0000000,0.0000000,,1493,8/06/2023 9:30:43 AM,1461,25/07/2023 11:23:22 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1632,1635,MV motor 1 monthly peventive maintenance LLF,"1) TAKE & RECORD BEARING TEMPERATURE 2) CARRY OUT THERMAL SCANNING FOR MOTOR BEARING3) CARRY OUT FOR MOTOR WINDING THERMAL SCANNING, AND MEASURE RECORD ALL THREE PHASE CURRENTS4) CHECK AND ENSURE COOLING FAN IS NOT RUBBING THE FAN GUARD5) CHECK EQUIPMENT FOR ANY UNAUTHORIZED REPAINTING THAT WILL CAUSE OBSTRUCTION TO THE FLAME PATH GAP.6) CHECK COMPLETENESS AND TIGHTNESS OF COVER &  MOUNTING BOLTS FOR EX ENCLOSURE7) CHECK THE EX PROTECTION TYPE OF EQUIPMENT IS APPROPRIATE FOR THE KIND OF HAZARDOUS AREA IT IS LOCATED.",,4,1.0000000,,0.0000000,,,,,2,,,,3,12.0000000,8,12,,,,,,,,6.0050000,0.0000000,0.0000000,,1990,8/06/2023 9:49:08 AM,1461,21/07/2023 1:19:05 PM,217828,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1633,1636,Sensor Replacement,,Use Proper PPE,4,24.0000000,,0.0000000,,,,,0,,,,3,3.0000000,5,48,,,,,,,,20.2200000,0.0000000,0.0000000,,1493,8/06/2023 9:58:31 AM,1461,25/07/2023 1:44:31 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1634,1637,Immersion Heater 1 Monthly preventive maintenance  LLF,"1) Check cable gland or any electrical conduit fittings for tightness, security, and of correct type of EX enclosure2) Check equipment for any unauthorized repainting that will cause obstruction to the flame path gap of EX enclosure3) Check completeness and tightness of cover &  mounting bolts of EX enclosure4) Check the EX protection type of equipment is appropriate for the kind of hazardous area it is located of EX enclosure",,4,1.0000000,,0.0000000,,,,,3,,,,3,16.2000000,8,12,,,,,,,,4.9500000,0.0000000,0.0000000,,1990,8/06/2023 10:09:19 AM,1990,19/09/2023 1:01:31 PM,217831,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1635,1638,Detector Calibration,,Use proper PPE,4,3.0000000,,0.0000000,,,,,0,,,,3,12.0000000,5,48,,,,,,,,20.2200000,0.0000000,0.0000000,,1493,8/06/2023 10:29:06 AM,1461,25/07/2023 1:43:09 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1636,1639,DC UPC Battery 3 monthly Preventeive Maintenance inspection,"1) 	CLEAN AND REMOVE ALL ACCUMULATED DUST AND DIRT ON THE BATTERY.2) CLEAN OFF CORROSION AND APPLY LUBRICANT OR PETROLEUM JELLY ON THE TERMINATION OF BATTERY.3) MEASURE, RECORD, & TREND CELL VOLTAGE OF BATTERY",,4,3.0000000,,0.0000000,,,,,4,,,,3,24.0000000,8,12,,,,,,,,106.2400000,0.0000000,0.0000000,,1990,8/06/2023 10:37:56 AM,1461,19/06/2023 2:59:09 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1638,1641,Annual PPE distribution for IT departmentPeriod:2023,,,4,12.0000000,,0.0000000,,,,,30,,,,3,0.0000000,12,66,,,,,,,,0.0000000,97.6168000,0.0000000,,1687,8/06/2023 1:13:10 PM,1460,20/10/2023 4:04:39 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1639,1642,"Annual PPE distribution of Laboratory,Period:2023 ",,,4,12.0000000,,0.0000000,,,,,30,,,,3,0.0000000,12,52,,,,,,,,0.0000000,43.6600000,0.0000000,,1687,8/06/2023 1:45:59 PM,1687,8/06/2023 1:58:44 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1640,1643,LLF Unit-10,"1) This work is performed daily by instrumentation technicians. The PG indication is compared to PT, the TG indication to TT, the FG inication to FT, and the LG indication to LT. It is felt that the vibration elements, positioners and limit switches are working properly.2) The scales of local gauges are not fluctuating3) It is checked that there is no leakage between the joints. Gas and air lines are checked using a soap bubble4) In winter, the heating systems are checked for operation5) The absence of faults in the operation of the valves, the absence of sounds that cause faults can be heard.6) If any changes are noticed, they are calibrated or repaired",,4,6.0000000,,0.0000000,,,,,3,,,,3,20.0000000,8,14,,,,,,,,146.9500000,0.0000000,0.0000000,,1990,8/06/2023 2:41:40 PM,1990,15/08/2023 8:36:23 AM,220008,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1641,1644,LLF on Analysers and Sampling System. Inspection for PM-1532 ,"1. Check the analyzer reading and display, and make sure there is no alarm (If there is an alarm, determine the cause).2. Check the pressure and flow indicators (if deviation is detected in them, adjust them to setpoint).3. Check the operation of the heaters of the cabinets.4. Check the HVAC system of the cabinet/Rack and shelters.",use ppe and follow all safety rules,8,2.0000000,,0.0000000,,,,,10,,,,3,45.0000000,5,40,,,,,,,,551.4000000,0.0000000,0.0000000,,1186,8/06/2023 4:14:04 PM,1186,10/09/2023 10:18:25 AM,220006,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1643,1646,LV Motor 6 monthly EX classified inspection LLF,"1) CHECK AND ENSURE COOLING FAN IS NOT RUBBING THE FAN GUARD2) CHECK CONDUIT RUNS AND FITTING ARE TIGHT AND CORROSION FREE3) CHECK CABLE GLAND OR ANY ELECTRICAL CONDUIT FITTINGS FOR TIGHTNESS, SECURITY, AND OF CORRECT TYPE.4) CHECK COMPLETENESS AND TIGHTNESS OF COVER MOUNTING BOLTS.",,4,6.0000000,,0.0000000,,,,,4,,,,3,60.0000000,8,12,,,,,,,3,185.4400000,0.0000000,0.0000000,,1137,9/06/2023 8:39:15 AM,1461,4/07/2023 12:18:08 PM,217827,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1644,1647,Immersion Heater 6 Monthly preventive maintenance  LLF,"1) Check cable gland or any electrical conduit fittings for tightness, security, and of correct type of EX enclosure2) Check equipment for any unauthorized repainting that will cause obstruction to the flame path gap of EX enclosure3) Check completeness and tightness of cover &  mounting bolts of EX enclosure4) Check the EX protection type of equipment is appropriate for the kind of hazardous area it is located of EX enclosure",,4,6.0000000,,0.0000000,,,,,3,,,,3,24.0000000,8,12,,,,,,,,96.7200000,0.0000000,0.0000000,,1990,9/06/2023 8:56:49 AM,1461,19/06/2023 4:15:03 PM,217831,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1645,1648,MV motor 6 monthly peventive maintenance LLF,"1) TAKE & RECORD BEARING TEMPERATURE2) CARRY OUT THERMAL SCANNING FOR MOTOR BEARING3) CARRY OUT FOR MOTOR WINDING THERMAL SCANNING, AND MEASURE RECORD ALL THREE PHASE CURRENTS4) CHECK AND ENSURE COOLING FAN IS NOT RUBBING THE FAN GUARD5) CHECK EQUIPMENT FOR ANY UNAUTHORIZED REPAINTING THAT WILL CAUSE OBSTRUCTION TO THE FLAME PATH GAP.6) CHECK COMPLETENESS AND TIGHTNESS OF COVER &  MOUNTING BOLTS FOR EX ENCLOSURE7) CHECK THE EX PROTECTION TYPE OF EQUIPMENT IS APPROPRIATE FOR THE KIND OF HAZARDOUS AREA IT IS LOCATED.",,4,6.0000000,,0.0000000,,,,,2,,,,3,16.0000000,8,12,,,,,,,,96.0800000,0.0000000,0.0000000,,1990,9/06/2023 9:00:06 AM,1461,4/07/2023 12:21:37 PM,217828,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1646,1649,Functional test ,,Use Proper PPE,4,24.0000000,,0.0000000,,,,,0,,,,3,12.0000000,5,48,,,,,,,,60.6600000,0.0000000,0.0000000,,1493,9/06/2023 9:05:46 AM,1461,25/07/2023 1:43:40 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1647,1650,Ex Visual of gas detector,,Use Proper PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,6.0000000,5,48,,,,,,,,20.2200000,0.0000000,0.0000000,,1493,9/06/2023 9:39:05 AM,1461,25/07/2023 1:43:33 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1648,1651,Ex Detail of gas detector,,Use Proper PPE,4,24.0000000,,0.0000000,,,,,0,,,,3,6.0000000,5,48,,,,,,,,20.2200000,0.0000000,0.0000000,,1493,9/06/2023 10:04:30 AM,1461,25/07/2023 1:43:22 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1650,1653, Distribution Board  3 monthly preventive maintenance inspection ,"1) Сheck distribution board housing and other external parts for excessive corrosion, cleanliness, and security2) Сheck all branch circuit breakers status/condition. investigate the cause of tripping before resetting the CB",,4,3.0000000,,0.0000000,,,,,1,,,,3,8.0000000,5,12,,,,,,,,61.0199999,0.0000000,0.0000000,,1990,9/06/2023 3:08:40 PM,1990,19/09/2023 12:59:57 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1651,1654, Distribution Board  6 monthly preventive maintenance inspection ,1) Carry out thermal scanning (infrared camera) on the distribution board of Distribution board enclosure internal components,,4,6.0000000,,0.0000000,,,,,1,,,,3,5.0000000,5,12,,,,,,,,35.3000000,0.0000000,0.0000000,,1990,9/06/2023 3:26:05 PM,1461,19/06/2023 3:12:38 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1652,1655,Transformer 6 monthly inspection,1) CARRY OUT THERMAL (INFRA RED)SCANNING ON THE TRANSFORMER TO VERIFY FOR ANY THERMAL ANOMALY IN THE EQUIPMENT FOR TRANSFORMER WINDING,,4,6.0000000,,0.0000000,,,,,3,,,,3,10.0000000,5,12,,,,,,,,60.0500000,0.0000000,0.0000000,,1990,9/06/2023 3:39:35 PM,1461,19/06/2023 4:14:35 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1653,1656,Electrical Heat Tracing    6 monthly preventive maintenance inspection ,"1) Electrical Heat Tracing    6 monthly preventive maintenance inspection 2) Check equipment for any unauthorized repainting that will cause obstruction to the flame path gap  of EX enclosure (control panel, jb, local switch). 3) Check completeness and tightness of cover &  mounting bolts of EX enclosure (control panel, jb, local switch).4) Check the ex protection type of equipment is appropriate for the kind of hazardous area it is located  of EX enclosure (control panel, jb, local switch).",,4,6.0000000,,0.0000000,,,,,5,,,,3,40.0000000,5,12,,,,,,,,144.1200000,0.0000000,0.0000000,,1990,9/06/2023 3:52:26 PM,1461,4/07/2023 12:22:46 PM,211376,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1655,1659, Welding outlet 6 Months Preventive Maintenance LLF,"1)  Check welding outlet housing and other external parts for excessive corrosion, cleanliness and security",,4,6.0000000,,0.0000000,,,,,3,,,,3,14.0000000,5,12,,,,,,,,56.4200000,0.0000000,0.0000000,,1990,9/06/2023 4:07:13 PM,1461,21/07/2023 1:21:08 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1656,1660,Ex Visual in Units inspection for PM-1526,"1.Warn the operators, and clean the gas detector and its filter.2.Check the analyzer reading and display, and make sure there is no alarm (If there is an alarm/fault/warning, determine the cause).3.Check the tightening of the cover of the gas detector (check the O-ring, if it is damaged, change to a new one).4.Check the cable gland (If it is loose, tightening it)",Use PPE,4,12.0000000,,0.0000000,,,,,30,,,,3,107.0000000,5,40,,,,,,,,397.1699999,0.0000000,0.0000000,,1186,12/06/2023 10:34:05 AM,1186,19/10/2023 8:50:13 PM,220006,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1657,1662,Ex Visual in Buildings inspection for PM 1566,"1.Bypass mode the analyzer purge system before opening in the analyzer door2.Open the door, visually check the rubber of the door and make sure that it is not damaged. Make sure that the rubbers on the cabinet doors are not damaged.3.Switch the analyzer purge system from bypass mode to operation mode. Create overpressure in the analyzer",Use PPE,4,12.0000000,,0.0000000,,,,,0,,,,3,45.0000000,5,40,,,,,,,,363.6599999,0.0000000,0.0000000,,1186,12/06/2023 10:45:36 AM,1186,10/09/2023 10:18:12 AM,211376,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1658,1663,Ex Visual BS BY  ,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) The presence of markings and warning signs;3) The presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) For the serviceability of gaskets; covers of fittings and boxes;5) Serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) Lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,10,,,,3,64.0000000,5,14,,,,,,,,384.3200000,0.0000000,0.0000000,,1990,12/06/2023 2:25:39 PM,1461,3/07/2023 9:18:55 AM,220040,,0,,,,,,0,,1658,Standard,0.0000000,,30,every,,
1659,1664,LLF 6 month (for Field gauges) unit-71 inspection for PM-573,"1.This work is performed daily by instrumentation technicians. The PG indication is compared to PT, the TG indication to TT, the FG inication to FT, and the LG indication to LT. It is felt that the vibration elements, positioners and limit switches are working properly.2.The scales of local gauges are not fluctuating3.It is checked that there is no leakage between the joints. Gas and air lines are checked using a soap bubbleIf any changes are noticed, they are calibrated or repaired4.In winter, the heating systems are checked for operation5.In winter, the heating systems are checked for operation6.If any changes are noticed, they are calibrated or repaired6.",use PPE and follow all safety instructions,4,6.0000000,,0.0000000,,,,,10,,,,3,60.0000000,8,21,,,,,,,,273.4500000,0.0000000,0.0000000,,1186,12/06/2023 3:47:00 PM,1186,8/09/2023 5:05:22 PM,211376,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1660,1665,Ex Visual FT TV,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) The presence of markings and warning signs;3) The presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) For the serviceability of gaskets; covers of fittings and boxes;5) Serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) Lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,7,,,,3,60.0000000,5,14,,,,,,,,302.4000000,0.0000000,0.0000000,,1990,12/06/2023 4:26:32 PM,1461,3/07/2023 9:19:05 AM,217826,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1661,1666,LLF 6 month (valve and PG) unit-72 for PM-583,"1.This work is performed daily by instrumentation technicians. The PG indication is compared to PT, the TG indication to TT, the FG inication to FT, and the LG indication to LT. It is felt that the vibration elements, positioners and limit switches are working properly.2.The scales of local gauges are not fluctuating3.It is checked that there is no leakage between the joints. Gas and air lines are checked using a soap bubble4.It is checked that there is no leakage between the joints. Gas and air lines are checked using a soap bubble5.The absence of faults in the operation of the valves, the absence of sounds that cause faults can be heard.6.If any changes are noticed, they are calibrated or repaired",use PPE and follow all safety instructions,4,6.0000000,,0.0000000,,,,,10,,,,3,75.0000000,8,21,,,,,,,,328.1400000,0.0000000,0.0000000,,1964,13/06/2023 10:20:08 AM,1186,8/09/2023 5:05:01 PM,211376,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1663,1668,LLF on Analyzers and Sampling System,"1. Check the analyzer reading and display, and make sure there is no alarm (If there is an alarm, determine the cause).2.Check the pressure and flow indicators (if deviation is detected in them, adjust them to setpoint)3.Check the operation of the heaters of the cabinets4.check the HVAC system of the cabinet/Rack and shelters",Use proper PPE,8,2.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,1,,,,,,,,26.8600000,0.0000000,0.0000000,,1687,13/06/2023 11:17:28 AM,1460,24/10/2023 9:19:01 AM,220035,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1664,1670,"LLF 6 month ( field gauges), unit-73 inspection for PM-594","1.This work is performed daily by instrumentation technicians. The PG indication is compared to PT, the TG indication to TT, the FG inication to FT, and the LG indication to LT. It is felt that the vibration elements, positioners and limit switches are working properly.2.The scales of local gauges are not fluctuating3.It is checked that there is no leakage between the joints. Gas and air lines are checked using a soap bubble4.In winter, the heating systems are checked for operation5.The absence of faults in the operation of the valves, the absence of sounds that cause faults can be heard.6.If any changes are noticed, they are calibrated or repaired",use ppe and follow,4,6.0000000,,0.0000000,,,,,10,,,,3,15.0000000,8,21,,,,,,,,75.6000000,0.0000000,0.0000000,,1964,13/06/2023 2:01:55 PM,1186,8/09/2023 5:06:03 PM,211376,,0,,,,,,570,,1664,Standard,0.0000000,,30,every,,
1666,1672,"LLF 6 month, unit-74 for PM-605","1.This work is performed daily by instrumentation technicians. The PG indication is compared to PT, the TG indication to TT, the FG inication to FT, and the LG indication to LT. It is felt that the vibration elements, positioners and limit switches are working properly.2.The scales of local gauges are not fluctuating3.It is checked that there is no leakage between the joints. Gas and air lines are checked using a soap bubble4.In winter, the heating systems are checked for operation5.The absence of faults in the operation of the valves, the absence of sounds that cause faults can be heard.6.If any changes are noticed, they are calibrated or repaired",use ppe,4,6.0000000,,0.0000000,,,,,10,,,,3,5.0000000,8,21,,,,,,,,19.2300000,0.0000000,0.0000000,,1964,13/06/2023 2:20:26 PM,1186,8/10/2023 5:53:57 PM,211376,,0,,,,,,570,,1666,Standard,0.0000000,,30,every,,
1667,1673,Sensor Replacement,,Use proper PPE,4,24.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,1,,,,,,,,15.2700000,0.0000000,0.0000000,,1645,13/06/2023 2:34:41 PM,1460,19/06/2023 3:21:41 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1668,1675,LLF 6 month unit-75 for PM-615,"1.This work is performed daily by instrumentation technicians. The PG indication is compared to PT, the TG indication to TT, the FG inication to FT, and the LG indication to LT. It is felt that the vibration elements, positioners and limit switches are working properly.2.The scales of local gauges are not fluctuating3.It is checked that there is no leakage between the joints. Gas and air lines are checked using a soap bubble4.In winter, the heating systems are checked for operation5.The absence of faults in the operation of the valves, the absence of sounds that cause faults can be heard.6.If any changes are noticed, they are calibrated or repaired",Use ppe,4,6.0000000,,0.0000000,,,,,10,,,,3,21.0000000,8,21,,,,,,,,78.1900000,0.0000000,0.0000000,,1964,13/06/2023 2:47:02 PM,1186,8/10/2023 5:53:44 PM,211376,,0,,,,,,570,,1668,Standard,0.0000000,,30,every,,
1671,1667,"LLF 6 month, unit-76 for PM-623 ","1.This work is performed daily by instrumentation technicians. The PG indication is compared to PT, the TG indication to TT, the FG inication to FT, and the LG indication to LT. It is felt that the vibration elements, positioners and limit switches are working properly.2.The scales of local gauges are not fluctuating3.It is checked that there is no leakage between the joints. Gas and air lines are checked using a soap bubble4.In winter, the heating systems are checked for operation5.The absence of faults in the operation of the valves, the absence of sounds that cause faults can be heard.6.If any changes are noticed, they are calibrated or repaired",Use ppe and follow all safety instructions,4,6.0000000,,0.0000000,,,,,10,,,,3,0.3000000,8,21,,,,,,,,0.0000000,0.0000000,0.0000000,,1964,13/06/2023 2:56:25 PM,1845,13/10/2023 4:48:08 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1672,1676,"LLF 6 month, unit-76 for PM-623","1.This work is performed daily by instrumentation technicians. The PG indication is compared to PT, the TG indication to TT, the FG inication to FT, and the LG indication to LT. It is felt that the vibration elements, positioners and limit switches are working properly.2.The scales of local gauges are not fluctuating3.It is checked that there is no leakage between the joints. Gas and air lines are checked using a soap bubble4.In winter, the heating systems are checked for operation5.The absence of faults in the operation of the valves, the absence of sounds that cause faults can be heard.6.If any changes are noticed, they are calibrated or repaired",Use ppe and follow all safety instructions,4,6.0000000,,0.0000000,,,,,30,,,,3,14.0000000,8,21,,,,,,,,68.5399999,0.0000000,0.0000000,,1964,13/06/2023 3:35:50 PM,1186,8/10/2023 5:54:22 PM,211376,,0,,,,,,570,,1672,Standard,0.0000000,,30,every,,
1673,1678,LLF unit-77 for PM-632,"1.This work is performed daily by instrumentation technicians. The PG indication is compared to PT, the TG indication to TT, the FG inication to FT, and the LG indication to LT. It is felt that the vibration elements, positioners and limit switches are working properly.2.The scales of local gauges are not fluctuating3.It is checked that there is no leakage between the joints. Gas and air lines are checked using a soap bubble4.In winter, the heating systems are checked for operation5.The absence of faults in the operation of the valves, the absence of sounds that cause faults can be heard.6.If any changes are noticed, they are calibrated or repaired",Use ppe and follow all safety instructions,4,6.0000000,,0.0000000,,,,,30,,,,3,20.0000000,8,21,,,,,,,,105.8400000,0.0000000,0.0000000,,1964,13/06/2023 4:02:41 PM,1186,8/10/2023 5:55:47 PM,211376,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1674,1679,LLF unit 78 for PM-641,"1.This work is performed daily by instrumentation technicians. The PG indication is compared to PT, the TG indication to TT, the FG inication to FT, and the LG indication to LT. It is felt that the vibration elements, positioners and limit switches are working properly.2.The scales of local gauges are not fluctuating3.It is checked that there is no leakage between the joints. Gas and air lines are checked using a soap bubble4.In winter, the heating systems are checked for operation5.The absence of faults in the operation of the valves, the absence of sounds that cause faults can be heard.6.If any changes are noticed, they are calibrated or repaired",Use ppe and follow all safety instructions,4,6.0000000,,0.0000000,,,,,30,,,,3,3.0000000,8,21,,,,,,,,15.1200000,0.0000000,0.0000000,,1964,13/06/2023 4:22:59 PM,1186,8/10/2023 5:54:40 PM,211376,,0,,,,,,570,,1674,Standard,0.0000000,,30,every,,
1675,1680,LLF unit 81 for PM-651,"1.This work is performed daily by instrumentation technicians. The PG indication is compared to PT, the TG indication to TT, the FG inication to FT, and the LG indication to LT. It is felt that the vibration elements, positioners and limit switches are working properly.2.The scales of local gauges are not fluctuating3.It is checked that there is no leakage between the joints. Gas and air lines are checked using a soap bubble4.In winter, the heating systems are checked for operation5.The absence of faults in the operation of the valves, the absence of sounds that cause faults can be heard.6.If any changes are noticed, they are calibrated or repaired",Use ppe and follow all safety instructions,4,6.0000000,,0.0000000,,,,,30,,,,3,5.0000000,8,21,,,,,,,,30.2400000,0.0000000,0.0000000,,1964,13/06/2023 4:29:17 PM,1186,8/10/2023 5:55:08 PM,211376,,0,,,,,,570,,1675,Standard,0.0000000,,30,every,,
1676,1681,LLF unit 82 for PM-660,"1.This work is performed daily by instrumentation technicians. The PG indication is compared to PT, the TG indication to TT, the FG inication to FT, and the LG indication to LT. It is felt that the vibration elements, positioners and limit switches are working properly.2.The scales of local gauges are not fluctuating3.It is checked that there is no leakage between the joints. Gas and air lines are checked using a soap bubble4.In winter, the heating systems are checked for operation5.The absence of faults in the operation of the valves, the absence of sounds that cause faults can be heard.6.If any changes are noticed, they are calibrated or repaired",Use ppe and follow all safety instructions,4,6.0000000,,0.0000000,,,,,30,,,,3,6.0000000,8,21,,,,,,,,30.2400000,0.0000000,0.0000000,,1964,13/06/2023 4:40:02 PM,1186,8/10/2023 5:55:24 PM,211376,,0,,,,,,570,,1676,Standard,0.0000000,,30,every,,
1677,1682,LLF unit-87 for PM-689,"1.This work is performed daily by instrumentation technicians. The PG indication is compared to PT, the TG indication to TT, the FG inication to FT, and the LG indication to LT. It is felt that the vibration elements, positioners and limit switches are working properly.2.The scales of local gauges are not fluctuating3.It is checked that there is no leakage between the joints. Gas and air lines are checked using a soap bubble4.In winter, the heating systems are checked for operation5.The absence of faults in the operation of the valves, the absence of sounds that cause faults can be heard.6.If any changes are noticed, they are calibrated or repaired",Use ppe and follow all safety instructions,4,6.0000000,,0.0000000,,,,,30,,,,3,8.0000000,8,21,,,,,,,,45.3600000,0.0000000,0.0000000,,1964,13/06/2023 5:07:50 PM,1186,8/10/2023 5:56:01 PM,211376,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1678,1683,LLF unit 84 for PM-679,"1.This work is performed daily by instrumentation technicians. The PG indication is compared to PT, the TG indication to TT, the FG inication to FT, and the LG indication to LT. It is felt that the vibration elements, positioners and limit switches are working properly.2.The scales of local gauges are not fluctuating3.It is checked that there is no leakage between the joints. Gas and air lines are checked using a soap bubble4.In winter, the heating systems are checked for operation5.The absence of faults in the operation of the valves, the absence of sounds that cause faults can be heard.6.If any changes are noticed, they are calibrated or repaired",Use PPM and fallow safety instruction,4,6.0000000,,0.0000000,,,,,30,,,,3,48.0000000,8,21,,,,,,,,226.7999999,0.0000000,0.0000000,,1964,13/06/2023 5:12:41 PM,1186,8/10/2023 5:55:37 PM,211376,,0,,,,,,540,,0,Standard,0.0000000,,30,every,,
1679,1684,Unit-20 Ex Visual Train 1 Group 1 ,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,2,,,,3,10.0000000,5,14,,,,,,,,192.1600000,0.0000000,0.0000000,,1990,14/06/2023 8:53:54 AM,1990,17/07/2023 3:56:51 PM,220041,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1680,1685,Unit-20 Ex Visual Train 1 Group 2,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,1,,,,3,28.0000000,5,14,,,,,,,,980.0000000,0.0000000,0.0000000,,1990,14/06/2023 9:09:31 AM,1480,17/07/2023 4:52:10 PM,220257,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1681,1686,Unit-20 Ex Visual Train 1 Group 3,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,4,,,,3,32.0000000,5,14,,,,,,,,158.4000000,0.0000000,0.0000000,,1990,14/06/2023 9:20:11 AM,1990,27/09/2023 8:45:46 AM,220258,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1682,1687,Unit-20 Ex Visual Train 1 Group 4,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,2,,,,3,32.0000000,5,14,,,,,,,,192.1600000,0.0000000,0.0000000,,1990,14/06/2023 9:31:01 AM,1990,17/07/2023 3:57:16 PM,220259,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
