Preventative Maintenance ID,Preventative Maintenance Number,Preventative Maintenance Description,Preventative Maintenance Instruction,Preventative Maintenance Safety Note,Frequency Type ID,Frequency,Frequency Type Or ID,Frequency Or,Is Hierarchy,Is Triggered,Is Fixed,Is Standard,Lead Time Days,Asset Type ID,Manufacturer ID,Model Number ID,Priority ID,Estimated Duration Hours,Job Type ID,Department ID,Customer Contact ID,Supplier Contact ID,Is Inspection,Is Inspection Enforce Order On,Is Inspection By Asset Type,User Defined Text Box,Component Code ID,Estimated Labour Cost,Estimated Material Cost,Estimated Other Cost,Is Active,Created By Contact ID,Created Date Time,Modified By Contact ID,Modified Date Time,Default Inspection Asset ID,Is Group Inspection,Parent Preventative Maintenance ID,Inspection Height,Inspection Width,Inspection XLocation,Inspection YLocation,Is Use Asset Contractor,Minute Difference,Is Master PM,Master PMID,Work Order Format Name,Contractor Quote Amount,In Active To,Days To Complete,Activation Type,Is Audit,Is Include Children Of Inspection Asset Only
1757,1785,Ex Visual of the FT Which are located in Unit-83,"All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:the presence of markings and warning signs;the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;for the serviceability of gaskets; covers of fittings and boxes;serviceability of inputs of wires and cables into the electrical equipment of instrumentationlack of water in the glass caps of the light signaling.",Use proper PPE,4,6.0000000,,0.0000000,,,,,0,,,,3,10.0000000,5,17,,,,,,,,208.0400000,0.0000000,0.0000000,,803,12/07/2023 4:28:28 PM,803,4/09/2023 11:28:02 AM,220401,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1758,1786,Ex Visual of the VT Which are located in Unit-50,"All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:the presence of markings and warning signs;the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;for the serviceability of gaskets; covers of fittings and boxes;serviceability of inputs of wires and cables into the electrical equipment of instrumentationlack of water in the glass caps of the light signaling.",Use proper PPE,4,6.0000000,,0.0000000,,,,,0,,,,3,12.0000000,5,17,,,,,,,,240.0000000,0.0000000,0.0000000,,803,16/07/2023 2:15:49 PM,803,16/07/2023 3:15:30 PM,220435,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1759,1787,Unit-10 Ex Visual Train 1 Group 1 ,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,36.0300000,0.0000000,0.0000000,,1990,17/07/2023 10:11:52 AM,1461,27/07/2023 5:14:05 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1760,1788,Unit-10 Ex Visual Train 1 Group 2,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,72.0600000,0.0000000,0.0000000,,1990,17/07/2023 10:20:55 AM,1461,27/07/2023 5:16:14 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1761,1789,Unit-10 Ex Visual Train 1 Group 3,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,40.3000000,0.0000000,0.0000000,,1990,17/07/2023 10:30:44 AM,1461,27/07/2023 5:18:14 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1762,1790,Unit-10 Ex Visual Train 1 Group 4,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,60.0500000,0.0000000,0.0000000,,1990,17/07/2023 10:49:49 AM,1461,31/07/2023 9:12:38 AM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1763,1791,Unit-10 Ex Visual Train 1 Group 5,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,50.8499999,0.0000000,0.0000000,,1990,17/07/2023 11:02:38 AM,1461,31/07/2023 9:11:39 AM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1764,1792,Unit-10 Ex Visual Train 1 Group 6,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,40.6800000,0.0000000,0.0000000,,1990,17/07/2023 11:13:12 AM,1461,31/07/2023 9:13:26 AM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1765,1793,Unit-10 Ex Visual Train 1 Group 7,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,40.3000000,0.0000000,0.0000000,,1990,17/07/2023 11:21:18 AM,1461,31/07/2023 9:14:51 AM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1766,1794,Unit-10 Ex Visual Train 1 Group 8,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,16.1200000,0.0000000,0.0000000,,1990,17/07/2023 11:32:13 AM,1461,31/07/2023 9:15:58 AM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1767,1795,Unit-10 Ex Visual Train 1 Group 9,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,16.1200000,0.0000000,0.0000000,,1990,17/07/2023 11:40:26 AM,1461,31/07/2023 9:24:50 AM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1768,1796,Unit-10 Ex Visual Train 1 Group 10,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1990,17/07/2023 11:49:11 AM,1461,27/07/2023 5:13:15 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1769,1797,.,h,,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1990,17/07/2023 2:12:24 PM,1990,18/07/2023 3:44:03 PM,211376,,0,,,,,,0,,0,,0.0000000,,30,every,,
1770,1798,Unit-10 Ex Visual Train 2 Group 1,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,36.0300000,0.0000000,0.0000000,,1990,17/07/2023 3:09:59 PM,1461,4/08/2023 4:40:34 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1771,1799,Unit-10 Ex Visual Train 2 Group 2,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,152.6400000,0.0000000,0.0000000,,1990,17/07/2023 4:13:21 PM,1461,4/08/2023 4:42:10 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1772,1800,Unit-10 Ex Visual Train 2 Group 4,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1990,18/07/2023 10:37:59 AM,1990,18/07/2023 3:42:44 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1773,1801,Unit-10 Ex Visual Train 2 Group 5,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1990,18/07/2023 10:50:47 AM,1990,18/07/2023 3:42:33 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1774,1802,Unit-10 Ex Visual Train 2 Group 6,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1990,18/07/2023 12:13:36 PM,1990,18/07/2023 3:42:23 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1775,1803,Unit-10 Ex Visual Train 2 Group 7,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,32.2400000,0.0000000,0.0000000,,1990,18/07/2023 12:26:49 PM,1461,31/07/2023 9:23:40 AM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1776,1804,Unit-10 Ex Visual Train 2 Group 8,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1990,18/07/2023 12:36:11 PM,1990,18/07/2023 3:42:05 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1777,1805,Unit-10 Ex Visual Train 2 Group 9,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1990,18/07/2023 1:08:37 PM,1990,18/07/2023 3:41:55 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1778,1806,Unit-10 Ex Visual Train 2 Group 10,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1990,18/07/2023 3:11:52 PM,1990,18/07/2023 3:41:45 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1779,1807,Unit-10 Ex Visual Train 2 Group 11,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1990,18/07/2023 3:30:43 PM,1990,18/07/2023 3:41:36 PM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1780,1808,Unit-20 Ex Visual Train 2 Group 3,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,75.6000000,0.0000000,0.0000000,,1990,18/07/2023 3:45:07 PM,1990,26/07/2023 8:56:12 AM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1781,1809,Unit-20 Ex Visual Common Area Group 1,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1990,19/07/2023 10:14:18 AM,1990,19/07/2023 10:16:17 AM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1782,1810,Unit-20 Ex Visual Common Area Group 2,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,0.0000000,0.0000000,0.0000000,,1990,19/07/2023 10:27:59 AM,1990,19/07/2023 10:28:39 AM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1783,1811,Unit-20 Ex Visual Common Area Group 3,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,72.0600000,0.0000000,0.0000000,,1990,19/07/2023 10:42:10 AM,1990,26/07/2023 8:57:06 AM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1784,1812,Unit-20 Ex Visual Common Area Group 4,"1) All electrical equipment of instrumentation in hazardous areas should be inspected by Instrument maintenance team once a week, while paying attention to the following:2) the presence of markings and warning signs;3) the presence of all fasteners (bolts, nuts, lock washers, etc.), grounding and sealing devices, plugs in unused input devices;4) for the serviceability of gaskets; covers of fittings and boxes;5) serviceability of inputs of wires and cables into the electrical equipment of instrumentation6) lack of water in the glass caps of the light signaling.",,4,6.0000000,,0.0000000,,,,,0,,,,3,0.0000000,5,14,,,,,,,,28.2400000,0.0000000,0.0000000,,1990,19/07/2023 11:36:04 AM,1990,26/07/2023 8:57:15 AM,211376,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1785,1813,PERFORM PUMP PERFORMANCE CHECK,"CHECK PUMP PERFORMANCE - DISCHARGE DP, FLOW AND CURRENT - COMPARE TO PERFORMANCE TEST RESULTS",use ppe,8,1.0000000,,0.0000000,,,,,30,,,,3,1.0000000,5,23,,,,,,,,8.6900000,0.0000000,0.0000000,,1186,21/07/2023 10:47:22 AM,1186,9/10/2023 3:20:34 PM,,,0,,,,,,570,,0,Standard,0.0000000,,30,every,,
1788,1816,In order to track Greasing activitiesMonth: August,,PTW should be achieved if necessary ,4,1.0000000,,0.0000000,,,,,5,,,,3,0.0000000,8,34,,,,,,,,0.0000000,0.0000000,0.0000000,,1687,27/07/2023 9:23:29 AM,1687,27/07/2023 10:14:21 AM,211376,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1789,1817,BAG Filter cleaning and inspection,PTW should be achieved,Use proper PPE,4,3.0000000,,0.0000000,,,,,0,,,,3,20.0000000,5,18,,,,,,,,116.9400000,251.5460000,0.0000000,,1460,28/07/2023 10:00:09 AM,1460,27/10/2023 4:15:39 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1790,1818,PPE distrubition of Accounting team for the period of 2023,,,4,12.0000000,,0.0000000,,,,,30,,,,3,0.0000000,17,67,,,,,,,,0.0000000,61.8999999,0.0000000,,1687,31/07/2023 3:41:06 PM,1460,9/08/2023 9:41:32 AM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
1791,1819,Calibration,,Use proper PPE,4,1.0000000,,0.0000000,,,,,0,,,,3,2.0000000,5,48,,,,,,,,30.5400000,0.0000000,0.0000000,,1493,3/08/2023 8:35:41 AM,1461,8/08/2023 3:41:47 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1792,1820,Annual PPE distribution of Project Office 2023,,,4,12.0000000,,0.0000000,,,,,0,,,,3,0.0000000,12,79,,,,,,,,0.0000000,43.6600000,0.0000000,,1460,3/08/2023 10:12:03 AM,1460,3/08/2023 11:20:40 AM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1793,1821,Annual PPE distribution of HSE Period:2023,,,9,1.0000000,,0.0000000,,,,,0,,,,3,0.0000000,12,54,,,,,,,,0.0000000,61.8999999,0.0000000,,1460,3/08/2023 2:39:52 PM,1,24/08/2023 3:02:49 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1794,1822,Annual Distribution of PPE 2023,,,4,12.0000000,,0.0000000,,,,,0,,,,3,0.0000000,12,70,,,,,,,,0.0000000,61.8999999,0.0000000,,1460,8/08/2023 8:50:17 AM,1460,8/08/2023 8:49:58 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1795,1823,Annual Distribution of PPE for the period 2023,,,4,12.0000000,,0.0000000,,,,,5,,,,3,0.0000000,12,5,,,,,,,,0.0000000,43.6600000,0.0000000,,1460,8/08/2023 2:31:25 PM,1460,8/08/2023 2:31:29 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1796,1824,Annual distribution of PPE for the period of 2023,,,9,1.0000000,,0.0000000,,,,,5,,,,3,0.0000000,12,73,,,,,,,,0.0000000,0.0000000,0.0000000,,1460,8/08/2023 2:43:33 PM,1460,8/08/2023 2:42:30 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1797,1825,Annual Distribution of PPE for the periof of 2023,,,9,1.0000000,,0.0000000,,,,,0,,,,3,0.0000000,12,51,,,,,,,,0.0000000,43.6600000,0.0000000,,1460,10/08/2023 1:47:19 PM,1460,10/08/2023 1:45:10 PM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1800,1830,Annual PPE distribution of Procurement for the period of 2023,,,4,12.0000000,,0.0000000,,,,,0,,,,3,0.0000000,12,71,,,,,,,,0.0000000,43.6600000,0.0000000,,1460,17/08/2023 11:21:42 AM,1460,17/08/2023 11:20:22 AM,,,0,,,,,,510,,0,Standard,0.0000000,,30,every,,
1801,1832,PERFORM FAN AIRFLOW TESTING,,,,0.0000000,,0.0000000,,,,,0,,,,3,4.0000000,5,9,,,,,,,,34.7600000,0.0000000,0.0000000,,2009,24/08/2023 11:38:48 AM,2009,24/08/2023 11:38:48 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1802,1833,Warning alarm signal is coming from the detector. It is requested to check and fix the issue.,,,,0.0000000,,0.0000000,,,,,0,,,,2,0.0000000,3,49,,,,,,,,0.0000000,0.0000000,0.0000000,,1641,26/08/2023 7:59:47 AM,1641,26/08/2023 7:59:47 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1803,1834,Annual PPE distribution of Localization Department   ,,,4,12.0000000,,0.0000000,,,,,30,,,,3,0.0000000,12,81,,,,,,,,0.0000000,43.6600000,0.0000000,,1687,5/09/2023 9:23:59 AM,1687,6/09/2023 11:02:42 AM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
1804,1835,Annual PPE distribution of Product Storage Department 2023 ,,,4,12.0000000,,0.0000000,,,,,30,,,,3,0.0000000,12,80,,,,,,,,0.0000000,111.8077000,0.0000000,,1687,6/09/2023 10:59:36 AM,1687,11/09/2023 11:35:19 AM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
1805,1836,Gas dedector kalibrovka qilinsin.,,,,0.0000000,,0.0000000,,,,,0,,,,3,0.0000000,3,49,,,,,,,,0.0000000,0.0000000,0.0000000,,1641,6/09/2023 12:36:47 PM,1641,6/09/2023 12:36:47 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1845,1877,LLF unit-50,PTW should be achieved,Use proper PPE,4,1.0000000,,0.0000000,,,,,0,,,,3,0.0000000,8,17,,,,,,,,10.0000000,0.0000000,0.0000000,,639,13/09/2023 8:50:11 PM,1460,8/10/2023 11:25:44 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1846,1878,Annual PPE distribution of Chinoz Terminal Department,,,4,12.0000000,,0.0000000,,,,,30,,,,3,0.0000000,12,91,,,,,,,,0.0000000,64.3099999,0.0000000,,1687,15/09/2023 4:52:28 PM,1687,15/09/2023 4:58:15 PM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
1847,1879,"Flue Gas Analyzer Sampling System Overhaul, Sample/Heated Probe Detailed, Ex Detail Inspection TAR-2023",,Use proper PPE,,0.0000000,,0.0000000,,,,,0,,,,5,11.0000000,,43,,,,,,,,0.0000000,0.0000000,0.0000000,,1679,23/09/2023 4:00:54 PM,1679,23/09/2023 4:00:54 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1848,1880,120-MOV-2052-03A-5R Motor Operating Valve Electrical inspection TAR-2023,,Use proper PPE,,0.0000000,,0.0000000,,,,,0,,,,5,6.0000000,,43,,,,,,,,0.0000000,0.0000000,0.0000000,,1677,23/09/2023 4:09:03 PM,1677,23/09/2023 4:09:03 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1849,1881, Monorail Hoist crane 10t inspection every 1 year,,Use PPE ,9,1.0000000,,0.0000000,,,,,3,,,,3,2.0000000,,42,,,,,,,,402.3600000,0.0000000,0.0000000,,1463,29/09/2023 5:09:11 PM,1463,29/09/2023 5:27:48 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1850,1883, Monorail Hoist crane 10t inspection every 3 years,,,9,3.0000000,,0.0000000,,,,,3,,,,3,15.0000000,,42,,,,,,,,1005.9000000,0.0000000,0.0000000,,1463,29/09/2023 5:28:03 PM,1463,29/09/2023 5:32:35 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1851,1884,130-KV-2020 dan Close signal kelmasdan sequence dan chiqarib yuboryapdi. Klapan to'g'irlanishi talab qilinadi.,,,,0.0000000,,0.0000000,,,,,0,,,,2,0.0000000,3,11,,,,,,,,0.0000000,0.0000000,0.0000000,,641,17/10/2023 1:58:16 PM,641,17/10/2023 1:58:16 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1852,1885,AHU-1 2 month's PM for Contractor (Contains 39 Equipment. Find in the Document section.),,Use PPE ,4,2.0000000,,0.0000000,,,,,3,,,,3,156.0000000,,42,,,,,,,,120.0000000,0.0000000,0.0000000,,1463,27/10/2023 11:05:56 AM,1463,27/10/2023 3:19:01 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1853,1887,AHU-2 6 month's PM for Contractor (Contains 39 Equipment. Find in the Document section.),,Use PPE,4,6.0000000,,0.0000000,,,,,3,,,,3,59.0000000,,42,,,,,,,,120.0000000,0.0000000,0.0000000,,1463,27/10/2023 11:28:35 AM,1463,27/10/2023 3:18:51 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1854,1888,AHU-3 12 month's PM for Contractor (Contains 35 Equipment. Find in the Document section.),,,4,12.0000000,,0.0000000,,,,,3,,,,3,175.0000000,,42,,,,,,,,90.0000000,0.0000000,0.0000000,,1463,27/10/2023 11:35:21 AM,1463,27/10/2023 3:18:41 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1855,1890,CFU/PU-1 -  2 month's PM for Contractor (Contains 20 Equipment. Find in the Document section.),,use PPE,4,2.0000000,,0.0000000,,,,,3,,,,3,30.0000000,,42,,,,,,,,90.0000000,0.0000000,0.0000000,,1463,27/10/2023 2:25:02 PM,1463,27/10/2023 3:18:34 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1856,1892,CFU/PU-2 6 month's PM for Contractor (Contains 20 Equipment. Find in the Document section.),,Use PPE,4,6.0000000,,0.0000000,,,,,3,312,,,3,40.0000000,,42,,,,,,,,90.0000000,0.0000000,0.0000000,,1463,27/10/2023 2:35:25 PM,1463,27/10/2023 3:18:23 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1857,1893,CFU/PU-3  6 month's PM for Contractor (Contains 25 Equipment. Find in the Document section.),,Use PPE,4,6.0000000,,0.0000000,,,,,3,312,,,3,100.0000000,,42,,,,,,,,90.0000000,0.0000000,0.0000000,,1463,27/10/2023 2:44:28 PM,1463,27/10/2023 3:18:14 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1858,1895,CFU/PU-4  12 month's PM for Contractor (Contains 20 Equipment. Find in the Document section.),,Use PPE,4,12.0000000,,0.0000000,,,,,3,312,,,3,17.0000000,,42,,,,,,,,90.0000000,0.0000000,0.0000000,,1463,27/10/2023 2:57:09 PM,1463,27/10/2023 3:39:17 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1859,1896,AS/AC-1 ANALAYZER shelter HVAC system (AS and AC) (for 6 months: includes - 32 equipment.),,Use PPE,4,6.0000000,,0.0000000,,,,,3,,,,3,64.0000000,,,,,,,,,,90.0000000,0.0000000,0.0000000,,1463,27/10/2023 3:07:34 PM,1463,27/10/2023 3:18:02 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1860,1897,CCU and SAC units - 1 2 months PM for Contractor (Contains 85 Equipment. Find in the Document section.),,Use PPE,4,2.0000000,,0.0000000,,,,,3,,,,3,85.0000000,,42,,1931,,,,,,90.0000000,0.0000000,0.0000000,,1463,27/10/2023 3:20:55 PM,1463,27/10/2023 3:24:18 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1861,1898,CCU and SAC units - 2  6 months PM for Contractor (Contains 85 Equipment. Find in the Document section.),,Use PPE,4,6.0000000,,0.0000000,,,,,3,,,,3,85.0000000,,42,,1931,,,,,,90.0000000,0.0000000,0.0000000,,1463,27/10/2023 3:24:59 PM,1463,27/10/2023 3:28:52 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1862,1899,"Fans-1 [SFN, EFN and other types] 2 month's PM for Contractor (Contains 35 Equipment. Find in the Document section)",,Use PPE,4,2.0000000,,0.0000000,,,,,3,,,,3,35.0000000,,42,,,,,,,,90.0000000,0.0000000,0.0000000,,1463,27/10/2023 3:39:19 PM,1463,27/10/2023 3:41:42 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1863,1901,"Fans-2 [SFN, EFN and other types] 6 month's PM for Contractor (Contains 181 Equipment. Find in the Document section.)",,Use PPE,4,6.0000000,,0.0000000,,,,,3,312,,,3,181.0000000,,42,,1931,,,,,,90.0000000,0.0000000,0.0000000,,1463,27/10/2023 3:51:23 PM,1463,27/10/2023 3:53:52 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1864,1903,"DAMPERS [BPD, MFD, MVD,MD and others] 12 month's PM for Contractor (Contains 469 Equipment. Find in the Document section.)",,Use PPE,4,12.0000000,,0.0000000,,,,,3,,,,3,234.5000000,,42,,,,,,,,90.0000000,0.0000000,0.0000000,,1463,27/10/2023 3:57:50 PM,1463,27/10/2023 4:08:15 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1865,1904,CAV and VAV units 12 month's PM for Contractor (Contains 35 Equipment. Find in the Document section.),,Use PPE,4,12.0000000,,0.0000000,,,,,3,,,,3,35.0000000,,42,,1931,,,,,,90.0000000,0.0000000,0.0000000,,1463,27/10/2023 4:10:45 PM,1463,27/10/2023 4:14:10 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1866,1905,"Heating system equipments [ET, HE, HWP, HWG, EDH  and others] 12 month's PM for Contractor (Contains 302 Equipment. Find in the Document section.)",,use PPE,4,12.0000000,,0.0000000,,,,,3,,,,3,302.0000000,,42,,1931,,,,,,90.0000000,0.0000000,0.0000000,,1463,27/10/2023 4:15:34 PM,1463,27/10/2023 4:18:01 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1868,1908,HCP - 6 month's PM for Contractor (Contains 26 Equipment. Find in the Document section.),,Use PPE,4,6.0000000,,0.0000000,,,,,3,,,,3,52.0000000,,42,,1931,,,,,,90.0000000,0.0000000,0.0000000,,1463,27/10/2023 5:07:36 PM,1463,27/10/2023 5:10:34 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1869,1909,"PDIS, PDS switches - 12 month's PM for Contractor (Contains 321 Equipment. Find in the Document section.)",,Use PPE,4,12.0000000,,0.0000000,,,,,3,312,,,3,160.5000000,,42,,1931,,,,,,90.0000000,0.0000000,0.0000000,,1463,27/10/2023 5:16:40 PM,1463,27/10/2023 5:19:14 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1870,1910,TCV - 12 month's PM for Contractor (Contains 96 Equipment. Find in the Document section.),,Use PPE,4,12.0000000,,0.0000000,,,,,3,,,,3,48.0000000,,42,,1931,,,,,,90.0000000,0.0000000,0.0000000,,1463,27/10/2023 5:20:32 PM,1463,27/10/2023 5:21:59 PM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1871,1912,AIR CONDITIONERs - 6 month's PM for Contractor (Contains 526 Equipment. Find in the Document section.),,Use PPE,4,6.0000000,,0.0000000,,,,,3,,,,,1052.0000000,,,,,,,,,,30.9600000,0.0000000,0.0000000,,1463,27/10/2023 5:24:18 PM,1463,27/10/2023 5:27:22 PM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
1872,1915,AIR CONDITIONERs - 6 month's PM for Contractor (Contains 526 Equipment. Find in the Document section.),,Use PPE,4,6.0000000,,0.0000000,,,,,3,312,,,3,1052.0000000,,42,,,,,,,,90.0000000,0.0000000,0.0000000,,1463,29/10/2023 9:46:39 AM,1463,29/10/2023 9:52:09 AM,,,0,,,,,,0,,0,Standard,0.0000000,,30,every,,
1873,1916,Fixed Fire Monitoring Monthly inspection, Filed Operator should also witness. PTW should be achieved,Use proper PPE,4,1.0000000,,0.0000000,,,,,0,,,,3,3.0000000,5,18,,,,,,,,64.9500000,0.0000000,0.0000000,,1460,31/10/2023 10:45:25 AM,1460,31/10/2023 10:49:55 AM,,,0,,,,,,510,,0,Standard,0.0000000,,0,every,,
1874,1917,Unit 45 STR-45-03 dagi 3-qavatda joylashgan ko'tarilib qolgan greatinglarini payvandlash.,,use PPE,,0.0000000,,0.0000000,,,,,0,,,,3,0.0000000,4,42,,1935,,,,,,7.0600000,29.5340000,0.0000000,,1463,2/11/2023 11:31:54 AM,1463,2/11/2023 11:31:54 AM,,,0,,,,,,0,,0,Standard,0.0000000,,0,every,,
